<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>北美 AI 数据中心施工与布线管理手册</title><style>
:root{--ink:#172b3a;--muted:#536573;--line:#d9e0e5;--paper:#fff;--accent:#176270;--soft:#f3f6f7}
*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:32px}
body{margin:0;background:var(--paper);color:var(--ink);font:16px/1.85 -apple-system,BlinkMacSystemFont,"PingFang SC","Microsoft YaHei",sans-serif}
aside{position:fixed;inset:0 auto 0 0;width:292px;padding:26px 20px;background:var(--soft);border-right:1px solid var(--line);overflow:auto}
.brand{font-size:12px;letter-spacing:1.5px;color:var(--accent);font-weight:700}.side-title{font-size:20px;font-weight:700;line-height:1.5;margin:10px 0 20px}
nav a{display:block;font-size:13px;line-height:1.6;padding:7px 5px;color:var(--muted);text-decoration:none;border-bottom:1px solid #e4e9ec}
nav a:hover{color:var(--accent);background:#e7eef0}main{max-width:1140px;margin-left:292px;padding:44px 64px 96px}
.toolbar{display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid var(--line);padding-bottom:15px;color:var(--muted);font-size:12px}
button{font:inherit;cursor:pointer;border:1px solid var(--line);border-radius:4px;background:#fff;color:var(--ink);padding:7px 12px}
h1{font-size:32px;line-height:1.4;margin:32px 0 22px;letter-spacing:-.6px}h2{font-size:25px;line-height:1.5;margin:0 0 24px}h3{font-size:19px;line-height:1.55;margin:30px 0 12px;color:var(--accent)}
section{padding:28px 0 20px;border-bottom:1px solid var(--line)}section:first-of-type{padding-top:0}p{margin:12px 0}li{margin:7px 0;padding-left:3px}ol,ul{padding-left:25px}
a{color:var(--accent);text-underline-offset:3px;overflow-wrap:anywhere}code{background:var(--soft);border:1px solid #e4e9ec;padding:1px 4px;border-radius:3px;font:13px/1.8 ui-monospace,SFMono-Regular,monospace;overflow-wrap:anywhere}
blockquote{margin:20px 0;padding:14px 20px;border-left:3px solid var(--accent);background:var(--soft);font-size:14px}hr{border:0;border-top:1px solid var(--line);margin:24px 0}
.footer{font-size:12px;color:var(--muted);margin-top:28px}
figure{margin:24px 0 30px;break-inside:avoid}figure img{width:100%;height:auto;display:block;border:1px solid var(--line)}figcaption{font-size:12px;color:var(--muted);padding-top:8px}nav .featured{color:var(--accent);font-weight:700}
@media(max-width:1000px){aside{width:242px}main{margin-left:242px;padding:28px 30px}}
@media(max-width:720px){aside{position:static;width:auto;max-height:340px;border-right:0;border-bottom:1px solid var(--line)}main{margin:0;padding:24px}h1{font-size:26px}h2{font-size:22px}}
@media print{@page{size:letter;margin:17mm 17mm 18mm}body{font-size:10pt;line-height:1.6}aside,.toolbar{display:none}main{margin:0;padding:0;max-width:none}section{break-before:page;padding:0;border:0}section:first-of-type{break-before:auto}h1{font-size:24pt}h2{font-size:18pt}h3{font-size:13pt;break-after:avoid}p,li{orphans:3;widows:3}a{color:inherit}code{font-size:9pt}.footer{display:none}}
</style></head><body><aside><div class="brand">FIELD DELIVERY / TRAINING</div><div class="side-title">北美 AI 数据中心施工与布线管理手册</div><nav aria-label="章节目录"><a href="#section-1">中文培训版 · V1.2 · 2026-09-28</a><a href="#section-2">阅读方法与章节索引</a><a href="#section-3">编制说明</a><a href="#section-4">编者介绍｜SHENGDONG WU</a><a href="#section-5">入门导读｜结构化布线的概念、目的与交付目标</a><a href="#section-6">第 1 章　基础概念：先弄清楚连接的是什么</a><a href="#section-7">第 2 章　项目组织、职责和施工放行流程</a><a href="#section-8">第 3 章　北美规范体系与双语现场管理</a><a href="#section-9">第 4 章　安全、洁净、成品保护与作业边界</a><a href="#section-10">第 5 章　需求调查与设计输入冻结</a><a href="#section-11">第 6 章　机房平面、机柜排布和液冷接口</a><a href="#section-12">第 7 章　桥架、吊架与光纤槽道设计</a><a href="#section-13">第 8 章　桥架安装、接地与隐蔽验收</a><a href="#section-14">第 9 章　材料送审、采购、收货和仓储</a><a href="#section-15">第 10 章　端口计划、标签及线缆数据库</a><a href="#section-16">第 11 章　光纤敷设、清洁、极性和连接</a><a href="#section-17">第 12 章　铜缆及管理网布线</a><a href="#section-18">第 13 章　机柜内布线与维护空间</a><a href="#section-19">第 14 章　Leaf–Spine 网络设计与布线算例</a><a href="#section-20">第 15 章　InfiniBand 实施与检查</a><a href="#section-21">第 16 章　RoCE／Spectrum-X 实施与检查</a><a href="#section-22">第 17 章　Dell／NVIDIA NVL72 与 Oracle 案例应用</a><a href="#section-23">第 18 章　分层测试、集群验收与故障定位</a><a href="#section-24">第 19 章　每日施工管理、变更和不合格项</a><a href="#section-25">第 20 章　竣工交付、运维移交和扩容</a><a href="#section-26">第 21 章　新人培训、实操考核和授权</a><a href="#section-27">第 22 章　现场表单与英文沟通模板</a><a href="#section-28">第 23 章　项目参数确认单</a><a href="#section-29">第 24 章　官方资料与版本管理</a><a href="#section-30">班组随身页：每天记住这十二件事</a><a href="#section-31">参考资料补充与配套修订</a></nav></aside><main><div class="toolbar"><span>中文培训版 · V1.2 · 2026-09-28</span><button onclick="window.print()">打印 / 保存为 PDF</button></div><section id="section-0"><h1>北美 AI 数据中心施工与布线管理手册</h1></section>
<section id="section-1"><h2>中文培训版 · V1.2 · 2026-09-28</h2>
<p><strong>新增配套实训册：</strong> <a href="结构化布线图文实操培训手册.html" target="_blank" rel="noopener noreferrer">结构化布线图文实操培训手册</a>，包含 24 课、22 张原创图和 17 个模拟故障案例，重点训练光纤识别、Y／Shuffle、U 形余长、魔术贴、配线架、测试与换线，并增加贴标签、卡扣锁止、展线、端接、拉线的施工与验收检查卡。</p>
<p><strong>适用对象：</strong> 在美国、加拿大 AI 数据中心工作的华人施工人员、领班、布线主管、QA/QC、网络实施工程师和项目经理。</p>
<p><strong>适用工作：</strong> 机房布置、桥架与光纤槽道、机柜定位、结构化布线、机柜内布线、Leaf–Spine 网络物理实施、AI 集群网络调试协调、验收和移交。</p>
<p><strong>文件性质：</strong> 企业施工管理与新人培训基线。文中的“必须”是本手册建议纳入项目制度的要求；只有明确注明法规、合同或厂家依据的条款，才按对应依据认定。它不是 Dell、NVIDIA 或 Oracle 发布的官方施工规范，也不代表取得这些厂商的认证。</p>
<p><strong>正式使用条件：</strong> 项目经理组织设计责任工程师（EOR）、业主网络负责人、总包和质量负责人，将本手册转化为本项目批准版。桥架结构、抗震、锚固、配电、消防和液冷设计，由相应专业及当地要求的持证人员负责。缺少项目参数时，相关工序处于待放行状态，不由新人自行补值。</p>
<p><strong>资料范围：</strong> 结合截至编写日期可访问的官方公开资料；厂家门户会更新，开工时必须保存所采用文件的版本、日期和适用 SKU。未获取 Dell／Oracle 客户专属安装包、内部验收规范及本项目合同附件。</p>
<hr></section>
<section id="section-2"><h2>阅读方法与章节索引</h2>
<p>新人首先学习第 1、3、4、10、11、12、13、21 章；领班重点掌握第 2、5—9、14、18—20 章；网络工程师重点掌握第 14—18、22 章。</p>
<ol>
<li>基础概念：认识五类网络与四种编号</li>
<li>项目组织、职责和施工放行流程</li>
<li>北美规范体系与双语现场管理</li>
<li>安全、洁净、成品保护与作业边界</li>
<li>需求调查与设计输入冻结</li>
<li>机房平面、机柜排布和液冷接口</li>
<li>桥架、吊架与光纤槽道设计</li>
<li>桥架安装、接地与隐蔽验收</li>
<li>材料送审、采购、收货和仓储</li>
<li>端口计划、标签及线缆数据库</li>
<li>光纤敷设、清洁、极性和连接</li>
<li>铜缆及管理网布线</li>
<li>机柜内布线与维护空间</li>
<li>Leaf–Spine 网络设计与布线算例</li>
<li>InfiniBand 实施与检查</li>
<li>RoCE／Spectrum-X 实施与检查</li>
<li>Dell／NVIDIA NVL72 与 Oracle 案例应用</li>
<li>分层测试、集群验收与故障定位</li>
<li>每日施工管理、变更和不合格项</li>
<li>竣工交付、运维移交和扩容</li>
<li>新人培训、实操考核和授权</li>
<li>现场表单与英文沟通模板</li>
<li>项目参数确认单</li>
<li>官方资料与版本管理</li>
</ol>
<hr></section>
<section id="section-3"><h2>编制说明</h2>
<h3>编制背景与目的</h3>
<p>北美 AI 数据中心的结构化布线工作，从桥架与光纤槽道、机柜和配线柜，到主干、跳线、分支组件及网络端口，涉及多个工种和连续工序。一条线能够连通，并不代表身份、路由、机械保护、端接和测试记录全部符合交付要求。施工质量需要在过程中形成，在交接时能够复核。</p>
<p>本手册根据编者对机房建设、机柜排布、Leaf–Spine 网络、光纤与铜缆施工的培训需求编制，重点回应现场反复遇到的问题：光纤类型与接口容易混淆，Y 形和 Shuffle 分支难以核对；展线扭结、牵引受力、绑带过紧和 U 形余长容易处理不当；标签与实物不一致，连接器假到位，端接缺陷被封闭，测试结果缺少明确边界和可追溯记录。</p>
<p>编制目标是把这些问题转化为新人能够学习、师傅能够示范、领班能够检查、质量人员能够验收的操作步骤。全书强调理论与实践结合，让施工人员既知道如何操作，也理解为什么要这样做，以及遇到异常何时必须停止。</p>
<h3>读者、语言与适用范围</h3>
<p>主要读者为服务北美 AI 数据中心的华人施工人员、带教师傅、领班、布线主管及质量管理人员。正文以中文解释关键动作，保留 Cable ID、P2P、Trunk、Patch Cord、Shuffle、OLTS 等现场常见英文术语，方便与图纸、物料标签、测试仪和英文工作包对照。</p>
<p>内容覆盖施工准备、认料识图、展线、临时标识、拉线敷设、正式贴标、端接与插接、绑线、U 形余长、检查测试、整改及移交。结构承载、电气、消防和液冷等专业工作由对应授权人员按批准文件执行；本手册说明与布线的接口，不能代替这些专业设计。</p>
<h3>编制方法与技术依据</h3>
<p>采用“认识部件—理解链路—分解动作—设置检查点—模拟故障—完成记录”的编排方式。主手册用于项目管理和专业协调，图文实操册用于班组训练和现场工艺检查，两册配套使用。</p>
<p>技术资料选取公开可核查的厂家安装说明和测试资料，涉及 NVIDIA、Dell、Oracle 相关架构时，分别说明网络设计背景与具体产品施工条件。公开案例不能替代客户内部规范；一种型号的数值也不能推广到另一种型号。引用来源在相应章节给出，建议项目在开工前登记实际采用的文件版本。</p>
<p>本手册中的流程、表单、验收建议及模拟案例属于培训与管理编排，不宣称为厂家官方施工标准。实际项目应先核对适用法律与主管机构要求，再对齐合同、批准图纸、项目质量计划及具体型号说明；文件冲突、型号不符或限值缺失时，由授权工程和质量人员澄清，不由施工人员自行选一个数值继续作业。</p>
<h3>工序、规则与示例的使用方法</h3>
<p>每项作业都应明确六件事：输入文件和材料、人员与工具、操作顺序、过程检查、停止或返工条件、交付记录。身份核对贯穿全流程；临时标签在展线前建立，正式标签在最终位置核验，不能到完工时才猜线号。</p>
<p>本书将“端接”区分为现场制作接续点与工厂预端接组件的现场连接，将“U 线”区分为 U 形余长整理与现场俗称的捋线。班前交底时先统一术语，避免口令相同而动作不同。</p>
<p>图示为原创教学示意；案例为模拟场景；示例中的命名、数量和数值用于解释方法，不作为真实项目的批准参数。任何实际牵引力、弯曲半径、剥切长度、余长、束带间距和测试限值，均应填写在项目工艺卡中，并注明依据。</p>
<h3>文件管理与持续修订</h3>
<p>领班使用现场批准版本交底，质量人员保留样板、首件、测试和不符合项记录。新增型号、路由变更或重复发生的缺陷，应反馈到工艺卡和下一次培训；已批准的现场做法如有变化，重新确认相关样板和检查点。</p>
<p>本版修订日期为 2026-09-28。编者履历依据本人提供的信息整理；施工教学内容依据本项目需求与公开技术资料编排。手册不补写未经提供的客户名称、项目规模、岗位资格或认证经历。</p></section>
<section id="section-4"><h2>编者介绍｜SHENGDONG WU</h2>
<p><strong>SHENGDONG WU，深圳自然一度科技有限公司创始人。</strong> 拥有 10 余年软件、硬件开发及运营经验，工作涉及物联网、大数据、云计算、服务器运维和区块链等领域。</p>
<p>在美国多个 AI 数据机房施工现场积累了结构化布线经验。既往软硬件开发及运维工作，使其在关注现场安装工艺的同时，也重视线缆身份、网络连接关系、运行维护和故障排查之间的联系。</p>
<p>本手册体现了编者理论与实践结合的工作思路：从实际施工问题出发，把展线、贴标、拉线、端接、绑线、U 形余长及测试等环节整理成便于理解、示范和检查的流程，帮助华人班组新人建立正确的操作习惯，为领班和施工管理人员提供可执行的培训与质量检查参考。</p></section>
<section id="section-5"><h2>入门导读｜结构化布线的概念、目的与交付目标</h2>
<figure><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABdwAAAOiCAIAAADlr4K4AAEAAElEQVR4nOzdBVhTbRsH8LPR3YodiIitqKgoEiYgKqLYit1Y2N2tmNjd2CAYCAYiSIOktEh3x7bvGod33xxjDAQG+v9d7/VeZ+ecnR3miT33eZ77pjAYDAIAAAAAAAAAABoWtYE/DwAAAAAAAAAAEJQBAAAAAAAAABAM9JQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJRpGnbZXFbtb6Ta38je+XOtN9LPdA65kTIarfJS47lrdpy45Ps9jPi7lJaVDZm0aNPhc1+8A+p845+++c1YvdMvOJz3antOXx2/cH0/0zl1vgN/JcNpy8kDNSMrp9qVrz58Sa587vbjut2N7ccvjp69astR2+CIaOKv8C9cAeZv2Ef+jf4hEVxXeO/uPW6B9XU7++ycPOJv8fcdq1Dfjl2+u+3YhbSMrL/jWKXR6btsLlvtOlFaVlaHmwUAAGgYCMoIzLvPnhbLt3z+5k80AiUlpT5BYRfuPl2+41h9bP+9u/f0VTs8/L4TDc4nKOxHTPy1R/bn7zyp8427uPu8++w5evaqi/ee8Vjt1hPHr75BZIghLSNr9OxVu09dbfhfw1Aj7929/YLDrzx4kZWTW09f3bVH9mQE4cyNR3/3FaDx8PT77uH3feOhc+6+QcTfor6P1fUHzpAH6nt3b6KJiI7/Re7zLpvLRFNz7vbjeoo1kxgMxv0Xby/dfz5g/Nyg8Khq1z9x5R65P3eevW6cx+pc673nbz95YP92xqodJSWldbhlAACABiDcEB8C3Fy6//yDh+8HD98rh7cY6+sI9kuKT0xmMBgEQbRqrlIf23/22tXZ7Zuz27c7J3cZ6vQnZ9o7f56/cT9BEEtmmO2wml8fn8vszOLpR04M6derzjf+4asPOdFLU52f9Wl0+qy1u/yCw/2Cw689erli9uRVc6dQqRSiKdt46JyYqIjlJJP2rVsQf4tfyak/YuIJgpCRkuzfq2s9fUp+QSE5ISQkRPzVV4DGw90nkJzo3ZWvc7bxa5hjtSptdcbx3wZ+d+dM984d63mPoHqeft/jE5MJghAREe7cvs1fcKwunTnRzcs/r6Dwg4fvoi0Hrxza2jA3VtX+Rn/y9mWzzLetmFt3uwMAAE0VgjKCER4d98HDlyCIFipKI4doE4IW+4v5+4wgiI5tW9b5xotLShxd3QmCEBMVHdinO9GwXP+Lmwzt37tut5yUmh78g9kBW0VRvn9Pvn5fClGpd07uOnf7ie2dJ4VFxYcv3HLz9j+3Z31zZUWikbn7/LX9ezfbfRtkpaV4r/n+i1fcr6RL95/52N9UVVEi/grOX7zIiWED+4oI19d1Mr+wiJyQlBCvap3O+pNy8vJ5byfW7ZmYqGijvQI0Htk5eV4BIQRB9NBQw7Ha2Jy+/nDf2et8rmw5yeTA+qX1vEd/rWt2DuTEhJF6oqIif8F1Vbt3tzsnd5kv21xaWubo6n7m5qOVcyazr7Dp8Llrj+xrtM0/v65WS0letl63DwAATUVTDcp8j4h6aO/s4fc97ldSbl6BpKR4cyXFAb26mo4YqjugT0235u4TaLZ4I4PBeGJ7cLBWT6L+XXnwgpxYOG2CiIjg/xVC/hvdrV4PD83s37vl5hcwf4dp95GSlCAaUEZWjs/3UIIglBXlNTu1r9uNP3JwJjsXGBvo8P9QTkFOdsuyORNH68/fuP9HTLxXQGhwRHRjC8ocOHfD5toDgiBM5697fP6gkoJcVWtGxiXE/UoiCKJnF/V6beUOnDAv5mcijxV221zZbXOF66JxI3Qv7N9Yo497+a4iedPIofUYMy34LygjLdWg50UDXwEaj3dfvtHodIIgAsMi+XzEvd96ydzJY4lGrGGOVfhrJKdlOLx3IwiCQqHMa9hju16PVe0+3Y9tsVq5kzkA87DtLf1BWj001Or8U+oWj3srAAD8UwQfDqiptIysDQfPOrgwf1KwZOfkZefkhUfH3X7mNLBPd9t9G/hvH5aUlK7bd4psXTeM9MzsB/bvCIKQk5GaaTaGaAQ+fasY47PlqO2Wo7b8vEVJQe77m3v8rHnriSM5MdlkONGwXn/8Sqcz/2V1B/SmUOq4M/O9F2/IiSljR9T0vV3U2jlcPb5w0/4VsycP6V/346r+0ND+vZmZUHPzQyNjLZZveXLhUFX9ZRxdvpATZqP1iKaGn5EXK3ceI3/l19SCKeP2rF3EZ7eXZduOLNt2hH2OsqJ80Ou7xF9xBWg87F69J5qmhj9Wa0R/kNa9U3uqWnrw/M2TV+//yfahDl26/5zMhmuo01+9Q5u/6VidbGz4/ovXszcfymi0rUdtn1/67aJaH5K+varFu0zmrvUKZHbZU5RDUAYAAJpgUOZnYsqERRvIsdBV+eobNGqW1atrJ1qpVp8cgU5nrNh5LDIugWhAF+4+LSouKf95MV6aredIdm6+hsEk3u8lk7Bwtd1q3tIZE2uxP6VlZZ7+wTV9F5W/GEdEdPzX8oSaKoryo3Tr/uFYRlZO1xFTql3tiZPrEyfXmm5cUkI86iP39MBffYOi4n8RBNFNvWPvrp2ZX2NpmfnSTctnTRoxdAA/G5eTkXpwZh/RKA3p3+ux7SGzRRty8vKDwqOWbT9y89gOCoXy9pPnzDU7ub5l+/GL249frHbLrvfPd1FrVw+7/LcRov6WhV1WWirc5VFNew81hitA45GQlPqxfNBonXhg/9Zq14m62hpBEBsWz1w9byrRCETH/xpkxj3J17SV26ptkR69eMfO8X2HNi2Pb1vVola95w5tXD57Ivd+TI6u7pbWnNGf4pKSdjrjCYJo3aKZ1wt+B0AJBD+jEfnsAMjh9U0bflKbZWbnsEbxLJtZmx8MjdyB9Uvef/HKyctXUVIoKSllDc46sH4pn+PdWmmbkP3p6k/mf0mOFTF8CQAAmlxQhkanW1rvYUVk+nTTWDx9wsA+3RXlZTOzc928/E9efRAWFUv2zrVcv8fpug3vQSV0OmPd/lPP334kGlBufsH18uHc0pISC6aMIxoBn8BQ1jAK/lF/bzRWhVU8YqrpyFqMIf+ZmLJw84FtK+YO6tuDaExOXX9ITrD6Ojl+cPcoL+wyffyoY1usKr+FwWD4h0SkpGWmZmSmpGemZmQx/1/+X0p6pt35A3xmC24Y3Tt3vH1y18QlG0tLy95+8jx/+/HSmeYC3J+vT5ktk7yCwht2DrZ3nsw2N163YDrXNYtLSvoYz9Ls1N564YyGz2FUVxoy9W+9XgHq1Zq9Nnefcy8HM2rWb+dgrNsz2ztPyLbW7jULF05ltuGhPiSmpsX8TGSGCxuw/ynw6cxNOzK/eP+emo3trlonFORkV8yeJCoqsmjaBKKxysxmlmLE8CUAAGiSQZmH9u8CwyLJ6flTxu1evZAVc2mmpDBhlN4YvcELNu1/+8mTIIiAkB92ju8nGxtWtbX0zOxl24+wssA2mCsPXpAPyiwnj5WTlSYIoqi4ZNLSTeZGhmMNh9TtZ+mYL4yM/Vl5fuuB/x9Gbrtvg5tXADm9ePqEnasWVLvZ3kYzk1LT+XlOnpSabufIHC8gRKXOnmhcw91ntsBnrtkZ8iPGbPHGtQumVdUIb3hegSHvyxMWNldWnGpaMXaJjLWR4cLsnLy4xOT4xOT4X8nxiSmFRcUEQRQWFXM0FNmF/IhpVEEZgiAG9Oq6Z83CjYfOMZ9d2942qrcaYXeevV67z6byfPY+UGHvH8nJSEXG/jx+5V5+QeHRi3eUFeTnmHM5qJ44uWZk5bh5BfyIOfjt+TUeaSzj3J5XnhkY+mPEzJXkP663/Q3hOg2OcPR26W9qSUaZA5zuNFNSIEPPrQeOZTAYonWRakrgV4DGIzEl/fYzJ7KH2vRxo1jzJyzaQNZj+vbiWpsWzYnGquGP1VpLSc8kJ+RlZf5wU7efOR29eKdlc+XF081Mhw+ti737p8UmJF26X3Eg1V+3LIEfqyt+T/HbAEbOWhkQ8qMWb0RPGQAAaHpBmfsv35ITXdU7sEdkWMTFRG33bhhkNp/8UfjA/m1VQZn3X7zW7rVJTE0nGlZ2Tt758p4j0pISS2eYkTNPX3/4LSDkW0DIm08eVY1P3mVz+fxt5jiaywc3m9Rp7CY3v+DJ64pxPcYGfG25sIj5UJ0qVP1z8tM3HpWWMseuj9EfzM9oMnY0On3R5oMhP2LIsp1DqyhorSgvW9WXZjp/HTkoo87rsB46f4ucWD57Elmd4XtE1BdvZstWSUFu4mj9HqOm5f1X7ZhPoZHMv7SxmWNu4vrVx+nDVwqFCI2MHT1sIPu3bb500+dv/lQqxePZ1YZp0PbSVL9yaMs0q210OmPb8Qta3TV6dOnEvgKdzmB1zrKytKhFYRGy6U72garXlkNiajoZkREVFVFRlCdnZmblkPmt6rvqR8NcARqPXTaXydjo3MmmdZJu3MJkhIVJNcmkth27QLaBTQx0Lh/aQtS1ejpWO7RpyXFR3W1zhTytzuxeZz7GgPfbU9KY919RUREJcbE/3BMajZ6Ump6Ums41ttgUVR6E2JC2H79IZnvR7NTeYHA/MpvVYycX/rewdp8NewBdiEpN8LBvVNfVJkREWLja4oYAAPCPaDJBmdKyMu9AZhkdgiAmGRlWNS5JSlJiytgR5NAST/9gBoPBkd41LCp258nLLu7e5EsxUdGtKyy3HbtANIhTNx5m5zK7ySycNl5BjlkKMTQy9vTNil9pUxoqDy57S/WxowvZmbljm5b9enRh1tOJ/bnlqO3quVO0qxj6UVieEIdKqaZJFpuQdPNxxS/7mg4WoNMZK3ccc3b7Vj5KgnJut3VVO1OV0MhYMiKjP0irbiMyjq7uZFbU9q1bzPpv7JJteciM2ddg2gQJcbHOHdv6BIVxfbuoqEgb1WatWzRr21K1lapK6xbNWqs2a9lcuYWKMtEoHdywLCsn7/Cm5Z07tGWfHxn7k+xhYajTn4zIsNI91Gu1Wr2BfZfPmnTq+sPS0rI1+069uWnDfo6/ePcxIjqeIIiWzVVmjB9d042nZWSRSbhlpCTruy7J8zcVAyd7denE+hMy/uvWXq/1mBrmCtAAjm+1Or7ViqNbUOVCts/ffly0+SD5lH75LEGOwqtDDXmsUviuLsfM3ZOcSiYRq889+rfkFxTuPHk55EfM5mWza10g8ulr19cfv5LTrVSbEX/psdqEoJsMAAA0vaBMdk6e3iCtxOS0XylpnXnWC+iq3oGcKC0ty8rJJWMfLKv3nGS1lrupdzy1a42KokLDBGUSklLJStiK8rKLpzO7yWRm56zYcZR8ctVTs1PddoEhCMLN7v+JVx1c3Oatr0grG/XxCfmoqqSkVNdiMTnTcvJYsmX4PSLa9auP61cfrmUO6HQGucPVFoHec+oKWeJBQlxsQK+u/O82nc5YtecE6/Hd7tULa/HNHL9cUblmzfxp7PM3HT5Hpjm8dXwnnxl52WXn5m88dJacPrxpuZioKI1O9w+OeFbewFaQk7Us/8Wp2al9ZFyCvIy0vKyMvKy0m1dAGY0mLibqZnepRTNl/utnNwaqKkrPLh6uPP/S/edkn44/T400ffyo6eP/P6LEcNry7xFRBEEEv73P9Wfr2gXTHjk4J6amB4b+sHf+PPa/cQ2lpWUHz98kp7cut6xFN5mzt+zIJNy5+QWaw6tPIM1OVFSEa799rkrLyi4/qFhZd0Af1vzU9Cxyok6eoAr2CtBI+IdErNlb8Wx/h9X8Oukm0xg02LFaOe00D8UlJWkZzGO4ubJijXbpH1dGo1la75k7aaz+IC2ORYFhkQs27idTepst3mikN3j3moWtW9QsqpKclrH5CF9V1ZrcsdpR14xrSqy7p/YYVPoy68mbm6f4Xzk+Mbm/qSWCMgAA0CSDMsqK8rdPcC/7woEsgUwSFeHeKlOUl101d4rlJBMRYWHWAPj6tvWYLfm7ZPW8qQEhP+6+eG3/3o1VOXLLMss6r9nMziuAWX+Rw7nbj8mfeoryslNNR5IzPfy+kxNtW6lWNXKh2jSfbz952r+vKFteo7+rtKxs7V6bhw7O5Bt3r1k4v+Zt/sCwSPv3n8lOHP17ahJ1Z+fJS8lpGWRmigt3n20+YhubkEgO0SIIYtVcC7Kc1rEtVuy5fsmKG1QqlWMMF41Oj4n/FRwRHRIZE/KD+Z/1ohkTR+vXevc0h08hMwjWdxWSzOwccjhhV/UO7DGFhiEmKrpslvnW8ljqradOrKDMhbtPyeN5+JABtSjRHR3/63J52LQBXLjz9GdiCnmQmxv9fzxIUlrFmEolebkmfQVoJDz8vs9Zt4fsCjTZ2LBGR0VWTi6FQpWTaYzjCxryWK3RNZw8qhGUqREGg7F276m3nzyd3b6d2LaKY1hcl47tls6caHPtQUISswvSK9cvHzx9d1jNm2XGvUBVZWU02sJNB1jJZdmd3WN9do91tVs4ceXeIVvmoN1jW6zYA+iN8Fht/MioJYIyAADQJIMy/IuIYQ5eILtPV34o2q5VC9PhutPHj5KRkmzIvXLzCnB0dSenT169n56Zzb50xNABw7Trt2VbueTtz8QUm2sPyGkry4poAkEQnzyZY3OYLVud/pW3Q8aVeBfEzc7J2/Bfd5Iayc7Nn7dh7+dv/uSz2ePbrKrN2lAZg8HYfPgcnc4QFhLaacW9sGut/SrvmU/uKjm6iqVDm5aW5iaV3xKfmMyqr5mSnkkGX4J/RIf8iAmPiisuqfg+SQEhP/4kKNNgrjx4SR4Jy2dVU8S9npiN1t9lc6WZsgKrE1ZU/K+jl+6QfUyObF5Ri21uPnKeFV+rV4FhkUcu3qkoEqSr3aFNS9ai+F8V1eVaNP9tOFtOXr5qf37bYAK/AjQeTh/cybZo3+4ahzet6Gc6h4wa/Pz6snJiCzqdERET9y0gxCsgxCswNDL2p925Azr9ajlapF412LFKKimteHhQrci4BHKidcMOkGm6aHT6mj02D+yZMW5JcfG+3ZhDCNmJiAjPMjOyMBl+4e6zE1fuFRYV5xcUrj9w5qOn38ntq1mnLQ87T15mRVr/+mO18Uv9f1CmjiPvAADQdP1tQRkGg/Hi3Sdyeph238ornN+7nhCEzh3bykhJ5uYXkIWf5GSlc3LzydEf4mKi+9ZVjCAgCGLR5oM8qnTP37i/8swlM8x28Iw+lJSUBoT+vzSA2aINfbtr6A3UEhEWLiSK1dq1ZkUTIuMSwqPjCILo1L4Ne1uRhUyWybtkr9Xu46zgBf8iouPnbthLJgQRFxM9u8fauFblfq7bOXwr7xSwfPYkdZ4j3WphvsW4Dx6+rJfNlBRYPa32rVtMjpfJzS/wCw73CQor/y+U9QusoLCo5+hqCkhFx/8iBG3ghHlk7wl27A9Iy2i0Kw9fktNLtx1euo1zcNO1R/bkGDF2Q/v3fnSOy9HLD1ZbmkNCUurRS3fIWAxLTl5+H6OZlVf2dbjZolmViXtuP3NipZoi2/Cvrp2oaQclfiSmpM1Zt5sMxokIC8+dPDY0MlZOVlpWSlJUVIS1D53atSLqTgNfARqPHVbz1dq1fuXy5dKBTeJivHInL916OCwqjiyN18iTPtTrseodGGo8d01VS5dvP7p8+1HWS/b+gKQf/2Xkbd+6BZ+79C9Lz8xeuPkAmZxLTFT06pGtVd2zxERFV86ZPG6ErtWu4199gwiCsHf+HPsz8Y7NbrJwW1Uu3H16+b+KS2P0BrEeDjWMBriuRn2sSOhGWn/gzM0n3HP/v/3kOXMNXx2ueQiNjNWbsoSoCy/ffVL97/cq/7cqAAD4K/1tQZnHTi6sMg0zJ9Q4zWf9UVGUX7dw+v6zN8boDTIfo5+Rnbty5zFykZWlRduWXIYJ1KF3X76xP6ry9A/29A9OTc96f/fs+oNnVs6ZzMq+8ezNB3LCbBT3fv5FxRVNsqpK9p68et/pAzOboIyUZF5BIRl4qta1R/a7bC6TD+E7tGl5+dDmbuq1yc4bHf9rz+mrrD05efV+VWvy+HE2etjA60e3c11kqNO/R5dOrZorD9Puq6vd5+7z12dv2hEEMXG0PlnMgiCIDQfPPHGqKGfDm4iIcIfWLTt3aNOpfZtO7Vt3bt+2U/vWRKNXXFzCfwyiSfgRE7/jxCUyTwr7+Mc6l5CUar50EzkMgTmkcYUllULl+hN/QK9uTfQKIHDtdDjTijtcPc7Ra/Lqw5eBoT98gyNY9wsyksuhEQZlGuxYrZ3wKGZED0EZfrz++HXdvlNk1F5OVvr6kW2D+vaoauUbj1/5BIVZL5z+2PbgYdtbZB+3wLDIiUs2PrU9pFxFWuWH9u92nrxMThsM7rd0pnlDBmUa+bEKAADQeDTSX9W1k5CUuvVoRcpe/UFaNa3XU9/mWZhamAyXl5XJycsfNrmia0wPDbUGGADysLzwAQuFQmEwGI+dXMTFRe/a7GbNp9MZ9168+S/PBfdBNKzn5CLc8vU8tH9HZlqlUCindq6dv2EfjY+gzI3Hr1iJ+sboDbLZsaZ2WU5LSkoXbjpQUFhUfz8BqVTK21sVKf3cfQLJAuctm6vst/5/u7pTu98edSoryhcVFZMVsvt009Do2Fa9PASj3qFtu1aq/GfQ5EfIuyqDUE0aa8hMfSgoLJq7fh+ZdmSWmfF1O74qvNaCd2CopfUeVteqSUYGZFWyti1V434lsa85YZQeRy8VWWmpysV0ufZpEuwVoHEqLSv74h3g+z08KzuXnLP9+P9TIHNQVVHKzS/ILyikUCiNLSjTYMdqrQWGRpITXdTaC3pfGq+Yn4m7bC6z4iO9u3beuWq+8xevo5fu2J07wDWDz43HDsER0U9eu7y4dGTT0tkd2rRcs/ckc8BddPycdXue2B6snNf89jMn6/2nyecinTu0td23geyIWllkXMKybUcG9Oq6et4UjtoIf/GxCgAA0Hj8PUGZrJzcGat3ZOUwf3PLSEmyN5IbCWEhIXlZGWZO3yPnE1OZ6TzFxUTP7Vkv8vsD5wv7N17Yv7EOPzc9M9vZzYt9zsX9G5duO1JaVnbn2evundUsJ1WMXHj98Ss5SGSwVo+qOu8U/NckqzyU/c6z19YHKgIWm5fOHqM3iM89JCMycjJSW1fMnTmhosh0LWw6ci4wjNkkmG8x7uK9Z0R9ivuVNG/DPjqdISIsfPHARjlZadYiDbW2Gh3b9e+pOaBX1369unZs09LSeg/5+/vk9lUaHduxb+eLd4DNtQcntq1q2fy3HMAC9PXpFdb00Yucg4PIwvNJ37j0D6+PkthegSEPXr4rLi5xuHpcq7xgM7v0zOz+4ywHa/WcO3ms/sC+tUiVTaPTF205SA7YGTdCd8KoYWTjwSco7A9zuHC4bme/9eiFMhqNfDluhO7JHWvIHV46c+LlBy9S0zMKCotbNFOeZGRAZzDIT6+TBEMNdgVotA7Z3nL3CeS9zoo5kwf17dFTQ01ZUb6P8az8gkJVFSUR4UZ0i2yYY1WrR5fKZ/e89fscXJiJ2/1e3VJVUWJftOnIOdZ0SUkpuXtyMlIcSc2BlJCUevrGozvPnMjShOJioqvmTlk+e5L+1KVkxMTxg7uR3mCOr8vNKyA4IprZdUtOtruGGkEQU8Yys62t2s0cCuQVGLL/3PWdqxZwvEtRXlZaUiI3v6C5suIdm11VPepwcfeev3F/fkGhX3D4A/u3J7ev4f/eLfDrau0MHzKAR+GIVtomrDRwlXVRa8c6QYLCoxZvOTRKV3vJdDOunZVYgwFNhw+9eGAT1w2W0WjLtx/V6dfzT378AABAU9eIfnH+ifyCwqkrt4f8iCGf8drsXMM1G0Jj8PS166NX78np3WsWsg8gLykpzcrN4z0+vBbuv3xL/v5jGaM/+PCm5av3nGTuw6krJoZDVMp/T5y5WfEofumMiVVtjfWcnOMXXklJ6a2njmT/lGWzzFfMmVyjnRw/ctietYvI3aidS/ef33n2miAInX49p48fRQZlKo9g51ES2z8kYtQszhQJXKVlZE1ftSMjizmE5+iWFf16/L/AU05efr8emh8enGdfv91/VWzCo+LYgzKJKWmLtxxKSc/Un7r0za3TrNWANGqWVXxiReJbrs7cfFRQWPTus2dyarr+QC45pKq19ajt20+ezLqqbVoe3bKSbPnUh4F9esjJSqdnZlMolJVzJm9cMosVQppjbjzH3Jh95RNX7rGmK3eQ4Ro+E/gVQODIND0UCuWXhz353c5as+vNJw/mNUGrJ0dQppt6x56anXppdrrx+BV545hlNqZNi+bk3SSpPGje2M7HBjtWKwsrb12LiYryLnTtHRRKHmlk4AA4FBWXzLHeE1ie3YlCoZgOH7p1hSV51C2cOt56/2mCIA7b3hqlO5CjByUrMj5rohErUDhl7IiImPizN+2EqFQVRS4/G4z0BmvcbLd694kDG5aSn8LVkP69tq+cd+LKvaTU9Ozc/Lnr91pZWmxcMquJHqsNJjr+l9miDTl5+T9i4m89cbReNGO+hWlVDwYcP7gHhPzoqdmJY34ZjbZ4yyF758/P3nzIzM5dWcMfTgAA8NdoAjVNq5Wdmz991Q7f72Hky/3WSyo/aGokIuMS1pX/8CpviZnMMjMqLilx9wk8eumO2eKN6vqTrv6XP7WuZOXknrrxkCxQyh4Ammo60rC8tEoZjfY9PIogiPdfvLwDQ5nZ9Tq1Z6VHSU7LWLvPhvyxSMrOzSMn2PuGMBNMiIo8vXDIxHDIlmVztq2YW6OdnGVmZLtvw59EZN599txZPnZdTkbq9M61dTsmiENKeqbZ4o3kU81tK+bqD+rn7Pbt5NX78zfs0x4/t7P+pMo5btXaVWSK8QuJYM3MKyicvmoHOZhl3Ihhja0FKBCFRcUOLm4p6RmswlXkhLiYaOVKauHRcWSlVQqFsnftolp0kzl4/ib5jyUpIX71yLZ6rcjWRa3dE9uDPTU7PTizd9PS2bXY20Z+BRA4ssOdjJQk67tlxY+G9O/VpkXzSUYGrEDS61s2J7atmmNuQvZeZBcWFUeO+GjXqhGlqm3IY5VDXkFhdHlNpY5tW/I+bt28AypCkL3rZuwwg1HRYaHBzpd6JS4m+sT2oKFOfxPDIW9vn76wfyMrVmJhPLxFeRek0MjYW7/nqXVx9yZDirLSUvMmj2VftGnpbIPB/ezOH1g2y5zrJ6q1bfXi8lHeCdpEhIVnTzT68MCWvCAwGIyTV+/vPlWRmq1pHat1IsHDPunbq6Rvr8REeaUG79Cm5ePzB8gvLScvf9uxC9OttleVba20tGwO29jV/wfp1u2xd/5MEISCnOyIIb89JQIAgH9Kk+8p8zMxZZrVdrKXLDNTgNU8Vlf8xiavoHCu9V5yiLWqipKCnMyERRu8g0JLSvitNloLxy7dzc5hNqImjjHgKOG8ednssrKy/euXqrVtRacz9p+9Ts7fs6aifVtaWmYydy3ZMO7WucOc8vosWeVbI1MXc3yWhLjY5YOba7GTUpLixB/wDgxdsOkA2d/42Barls1VWMk761xQeNTstbvIRK2ioiIX7j5l5RVmqfwP2quLOjnx7b+yxIVFxTNX7ySfH+r067l/faMbbdeQcvML3n32dHjv5vzFi9WQJltig/r2mGxsqD9Iq9eYGVW9ncFgjFtYTVU1230bxo8cxj6HlQeaQqGc3rW2i9pvw8rqo0qIRsd2b25WjO9rMA15BRCg4pKSzPJ8Mex7xTqWemmqf3txjSzjxVFfqbLvEVH/xVLrsgDWn2j4Y5Wdh28QeXXt210j5mei1a7jC6eN51oaj+wcQRCE8xevY5fvEgRhs2O1hQlzoE3tkP+m5JBJ4q8gIyV55+SuyvNFRUU2LZ29ctdxgiAOnL85Rm8w2SmppKR085GKfpeLp5txxBCFhYTYc0L9CTkZqVvHd+49c+3cLWbq+nO37JQV5Xj0mGucx2oD69Gl052Tu+zfu63dZ5Odk/fe3dtk7tq7p/ZwfcTyKzl12sptTy8eJqNUmdk5c9btIUuVK8jJPjy7T7MT0jABAPy7mnZQxi84fNaaXeTDByqVcnjTihnjG1HFJXYMBmPZtiNhUbHky6TUdPYRCqTyTsjMFsXKXcc5EnPysN1qXlW/nMKiYq/bOZDdzhdOHcfRJOum3vHBmX3k9J3nTkHlT8snjNIb0r8XOVNERPjQpuXTrbYzGIy9p68Z6es0U1JIy8xqVE2y0MjYGat3kq2vxdMnmBgOYc6tt8eqq/ecZJXOKSkp5XjwRf60VVbi/GY01duLi4kWFZf4BIVl5+SJiorMWrOLfPjZqX2bq4e2CjeF6sLM7l3rdpOltXjjWhKbZbLJ8FM7/l9zN+Znoq7FYq6hSZd758jf9GQosw4dsr3FOgGtF86oXfH1mtplc/n87d+qt1brsZPLYycXfta8dmRb5UwQ/8IVgBSbkPRf95b/N4fI+IuwkJCEuBj/myK7C5Gdm4hGQCDHKjvnLxUJidq1ajFq1srs3HyvgJCrR7aO0h3Ivlp8YrJ/eU9AORmpgX26+QWH//lHh0ZW3DErd2j6+0wyNrz6yN4vODw7J2/NXhsydnP00p3o+F8EQbRoprxoGmdZsbpFpVK2r5ybk5t3+5kTQRB7T1/V6qZRo4IJAj9WBcLEQKd7544z1+yMiI5PSc9MSkkjr0LZuf+P/4qKipSUlAaFR0232n7v1J6YhMS51ntjE5j53VVVlB6e3de5Q1uB/hEAACBgTXj40hMn13EL1pOtYnEx0UsHNzfaiAxBEFHxv15/5N6abdFM2cJkxIX9G4Pf3p9nYVpXn5iTlz/Xei85wn/e5LEc2RnZZWbn7D97gyCIZkoK+60rykIVl5Qkpaa3bKasV56qI6+g8OhF5rD2+F8VI0p4bLDB/IiJN1+6iXyYNrBP963/DZui1ltQZsl0M445Hdu0NB0+dMuyOfdO7fF9dSvs/aPKMTIRYWGdfsyGbhmNds3OfvKyzZ+++ZGFme7a7Gpsw0AaWPvWLQwGaZHTVCrFYJAWK61SnedXImXl5H75b5zFhFF6a+ZPJf5G/8IVgMUvuGJgYOeObTmCMrIyfOW+iY7/lZKeGZuQ9MrlCzmne2degz4ahsCPVTqdQQ6voFAoFibD965j9umj0enLth1hdVAl3XziSE6MHKotXBcJkul0BisTkFrbxtJrqf5QKJST21eTRZTIIbGfv/mz0jwd3LC0YboLHdq0nDzl6XTGsh1Hc/MLmsqxKkDtW7d4antosFZPu/MHtPt0T8vI2m1zZeTMFawVjPV1yCdGnv7BRpZrRs9eRUZkunfu6Hj9BCIyAADQVHvKsBeFUVVRunFsey/NihEijZNa21ajdAey4jJyMlI6Wr10tXsP7d+blXCkDtHpjCVbD0eWJwJo21J13cLpPFbedPg8GdegUqlmizdmZedm5uRWLkL8xMll1+oFrDQfrVs0IwTN0z+YzHDRpkXzK4e2sPqb1F8CgvEjh124+1RaSkK7d7d+Pbv27da58iPc4pKS4pJSjjSoY/QGkf0UyJLhZPGauyd3V1Xj5p+yZZnlj9iESUYGk02YiRUMpy3n6ILEUe9p39nrp68z86SICAs73z3D/os2Ijp+6ORF5FsCne5ISnAZGScvK/Ps4uErD168c/tms3018Tf6R64ALF99g8iJPt00WDMzyv8oPkv8nrlh99HTl/VSVUWpMRREE/ix+v7LN/Jk1Orepbmy4iQjg+CIqPO3n+QVFK7YcezV9RNxbs/JBrn2hHnkW2aMH/329z5ZG5fMqkXiWFcPH/KjRUSEG0OArAF0UWu3ZdmcHeX50Q7Z3pKVkSJz508crc/RL6n+CFGpJ7at0p28ODe/QFRYODk1nc+kMAI/VgVLWVH+ie3BlPTMnScv3Xj8qrComL0vIZVCObfbOjM7x80rgNVjesrYEfutl3C9SQEAwL+m6QVl6HTGxkNnb/6XCa9Hl043j+8gM+Q1cusWTv8RE29koDNiyACtHl24JqNNz8xWlP9/E+Lh2X26A/pw3drFe8+2H79Y1Wdl5eSmZTBHGQgLCZ3auYbHXT8yLuHZmw/kdFJqOll2hKu8gsJ3nz0jYxMqmmSqDdokG79wvXbvbhPH6LO3wKeNG9W7a+f1B84c2bxCSUGONZ9Kra+gDJVKeX3ThuuiouIS5y/f7J3d3nzyOLNrHcdYkgkjh+05dYXVn1lcTPTGsR2VazE0ctePbuextNYlsdU7tPn86AKfK7v7BJ67aVfRcWmGGcczxiv/pcqeMX40j8OeQqHMnzJu/pRxVa1QH6Vbd1jN32E1v6qljq7uCzcdIDu2qCjKp5afv21aNGcFQeaYm+xZu5DPIs1/3xWABzqd8e4zM5sJhUIZ+N9oi6ycXHJMHNdStZV1at+aPSgz2diQaBwEcqyyXLzHjLkQBGFuZEBObFlu6eLuHRoZ6x8Scf2RPdm7c5fNFTJ1US9Nde0+3TmCMrVzubyCHkEQQ/v3JvuP/AsWTZsQFhV39/lrBoNBfqUaHdsd2fz/PhcNoEUz5e1W8wJCfuxavaBGIQPBHqt1i8FgjJxlNX3cyIljDPgJSyWmpJ299fj2U0dWOFvu9wc2oqIi149uN1u0ITAskvyumikpiIg0vR/hAABQH5rY/YDBYFgfOEVWPia7Sdvu29BUnjP00FBze8x8AlZZZnaOg8uX528+fvEOiPpUs6wTXCnKy9pfObbj5KU2LZqzWilcqbVttXPVgp0nOXeMQqG0UlXp2KZVhzYtfqWkkRkcP33zJ9tsEuJifDZ16kpwRPRX3yCbaw8iPzxm78XdVb2D/dVjlXe+wXassKjY2e3bi3ef3rl9I+u/cJWRnSMjLcUKylw/ul2nX88G28m/RmJK2qLNB8m0o+1aqa6ZP4196Y+Y+Dvl2RDkZKWbVm3R87ef7D19lfy7DHX6d+/c0ebaA4Ig9AdpyclKk92CrtvZB4VFXjq0mZ8Y9N93BeDB9as32aWiu4Yaq2bzr+Q0ckKVZxVnlr7dNT589UlIThUTE51kZGi9aMbuU1eLS0rmTDRmr1r1T/EJCiMDVTJSkpP+C8oICwkd2rh83AJrMqvrtHGj7Bzf33vxhly6w6qiv0wtrJgzecV/p62nf/B7d29y2sJkeH5B4ex1u/t007CytGDvNPdXmjZu5L0Xb8gcSQRB9O7aWUyMVxmg+jBzwhhiAvHXKCouqWlNxryCwsDQHxtDf9jeefr16RUea0bGJZy7ZffQwbm0lBlSJ6PqS2eazzE35qgFLiMlaXf+4KLNB1y/+jAYjFPXH3709LPZsVqjY6NIXwUAAALUxIIyhy/cZkVkTAx0bPdvbCoZUrnKzs13dP3y/O3HT55+ZTRa3W5cRER4vzVfNX0WT5+Qm5d/7PLdFipKg7V69u2u0btrZw21dtL/xT7cfQLJJhmZcZAsBkk0oKLiEjI9hLysDD/j6ilEvQdl8gsK37l9e+n82dntG3vBIPKBmNzvaSw8fIMs1+/NyPp/IYnPXv7kuP2moqS0HmuE8SmvoHDGqp2skU0UCsXm2gPdAb379dAUERHOLyhcvOUQ2dNky7I57D2nGrPYhCTr/adZfTS0+3S/dGDTqfIoDGnLsjmFRcWX7zM7LHgFhuhNWbJ+4YzZ5sbVXvr+pisAb1f/yyo9foQua2bUf7vapmVF1WHetHt34wiaB4VFfvT0vfLgRdDru40nAtWQWKXlZpsbs194tXt3Gz1soNOHr8LCwsev3Dv7X96TOeYmg7V4xZrTMrJmrN45e6LR+JHDeGRfzisotCqvQ0QOvjPSGzxr7a7P3/w/f/O//+LNmd3Ww7R/60AqJir610RqXL/6LNi4nxWRIQjigf3bpNS007vW1VOOrb9bYVHxjcevzt589OZWzSrfJf/XZ7CqjOZ0OsP1q/d1O4d3bp7kKDNy5eWzJ82eaCxeRRxNTkbqjs3uHScukZd0v+Bww2nL50wysV44g+NnAwAA/FOaUlDGxd2bLLVIPtU8v3dDE43I5BUUvv749fmbjy5fvVmPVkiK8rJUigCyL1svmmFuZFBVQ0utXWu9gX03LZ0dFhVHZqhVb9+gj44j4ypKXHOtNFlZLYYv0eh0VloKKYkq4z55BYVvPnrYO392/uJVXPJb0g0hKnWwVk+z0XpG+jqsX1elZWU2Vx/YXHtABgsoFAr5a/vMjUcd27ScNm4U0bjRGcy+G2SCg349NXtoqAlqT8poNMt1e1jlismyTSeu3Dtx5Z6khPjAPt2zcnLJ+kG6A/owH/P+mQYo3ZqUmn7u1uNrdvasi4CJgc6pnWsrd/3bu3ZRcyWFA+dv0OnMEQ1bjtreePxqh9U8g8H96qpTWCO/AvAQEPKDHLskLCQ0iW3M0ffyg6HaHLFPLxyqahGZ+qGFilIjj8jU07H62MmFzLMrJyO1YtYkjqXWi2aU0ejNlRXIblwEQQzo1XX36gW8txkZl+AXHO4XHK4oL1tVkpTikpKlWw+zwn8bl8wSERHeu27xql3HvwWEpGZkTVu5bfOyOctmmRN/l9LSspNX75+4eo9s4ctKS43S1X706j1BEB88fIdZLNmzdqH5mIr+Sk1UQ5bELiwqOn/7yblbduRQ0JqKiPlZOXc4KSU9896LN7efOrHGlpLDJJfNNLecZFJVOIZFiErdu3aRplr7LUfPFxWXlNFol+8/f+Twbu5k04VTx/GZAwsAAP4yTSYoU0ajbTp8jmzQioqKnNuzvsmNxS0sKn732fP5249vP3/jaM+Li4mOHKptbmSgP0iLz5wRdY7Ho+9mSgr3T+8lCMLhvRs5R7NT+wbcNcIroKJIbTf+0j3y31J1/eozZcVWjpmqzbgPD4n7lTR00mKOfzvyh+aEUXrjRuhyPMn0/R5mvf80GSkgG402O9f4fg8nH5Gt3XcqKzePVarJ/r3bV9+gtfOn/slvMtav2NYtmnm9uE78GdevPpfuPZeSlCgoLMrKyR23wPrEtlXj2DojNCRhIaE7J3fFJiRFxiWERcWG/IgJCImI/pnIYDAKCove/1e1lyAIvUF96QyGUAMOYaspD7/vd545PX3zgRWOERMV3bhk1uLpE6o6dFfMmdxTU33V7hOJKcxROeHRcdNX7VBr19rS3HiyyXCOrNJN4gpgOn+dp38wOR3r9kxMtDYDNBgMxrbjFdmIJowaxn4Cfi4PHpF5x2qx5bhfSclpGQRB9OvVlWPRA/u3Vrv4bViS7N+78ZlKY8kMMx6JhxpMemb2tmMVX+zaBdMrV4ijEJT0zGwyHMZK7lZt5hfvwBDy+ty/J+e3SsrIyrG03uPh9518aayvYzZaj4ysPb909OzNRwfO36DR6XtOX83NL6hF8mABHqu8ffDw3XbsAqugVbtWqjeP79Do2G7kUO3Ve07mFRRmZucs33701hPHrSvm9u+pWec78NcoLs8kxewAuOUQ+wVWVOT/Byd7R6SqfPbyJyf6duvCPj8tI2uw2fy8gkLWHHlZmWUzJ86zMK3RUPrp40cN6d9r46GzLuXD9LJz809cuXfh7tOJo/Wnj2cmy+N/UwAA8BdoMnENJ1f3mJ+J5HRJSenA/wo98PbuzplGUrUhN7+gv6llVk4u+0wqlaKj1cvcSN/YYAhrpAC7ycu2EAKVlpHF/pQ4LKriJ2Pd1rpi/Yqqit0rZ3Kid1f1ug3K6Gj1lJaUYP+BRRCEkd5griu3bamqN7Avq4SWRsd2E0YNmzBKr3L/naj4XwfO3Xj57hNrjrKi/IV9G3X69Rw/clhicpqDixuDwdhtc8XD9/vxrVZKCnJhUbGX7z9/aP/u+FYrsnamYF23c9h61JYgiLundvsEhR08f7OgsGjR5oOPHV3WL54pkNNKVFREvUMb9Q5tRg+reMbu4fd94aYDZOOZZbfNleuPHNYumDrJaHj9pXyuKRqd7hMU5vTB3d75M1kMlcVgkNaedYurLfo7TLvPx4e2+89ev/XEkRztGBn7c+uxC/vP3TAY3G/EkP6Gg/vXeZ+OhrkC1NrNJ45kA55KpayYM/lHTLyUlKSSnKxXYMi3AGb7X1Zaqotau8oDG70CQnik2skrKGRVSdPTbkrDDOsEg8FYvuMoOdxSq0eX+Ra/5W1NTEk7fvnevRdvWENuh/bvfeXwFq6RQfZre2FR8d0XbwmC6NmlE3s+e9aHPrB/t/vUFdYwT/UObU7u+H8RH/KfWL1D26XbDhcUFp28el9BTmbRtKad+ITBYLh+9Tl94xGrmDRZT/rwpuVkctmxw4d2Ve8wb8O+0Ehmvy0Pv+9j563VH6S1ZIZZVUUA/mX5BYVu3hXBFDIiIywkNNV05JoF05QU5FhP8oLDoxJT0lo0U65qO6GRsQ/t35G/JQx1+rEvUlaU37R09pbym6OMlOSi6RMWTZvAZ4EqDu1aqd47tefZmw/bj18kh+UWFBbdeup466njoY3LZ09sGhmRAQDg3wrKsFrCTZSMlOT4kbrX7RzIl907d5w4xmDCqGGqjbtu1KYj55NS0sxG6w8f0p8gCLfyZ0ciwsL9Kz09rgVWTgFHV/fJxobdOnes3EuoqLjkzM1HZPuKIIgRQwbUbVBGRERYb5CWvfNn8mULFaVF0820evz2ZIzdjlXzI6LjjAx0zEbpdVXvUHmFbwEhl+49e+XyhT1JkLG+zsGNy8ih6UJUqu3+DSt2HCNL3rz++FV7vP/iGWaOLu4EQeTk5ZN1fAWojEbbfvzi1fIyRgc3LNMd0Ed3QB8qlXrg3A0Gg/Hmk8ebTx69u3Yepavdr6dmxzatlBTkyA7bY/QG8c7sUEaj5eUXZGbnlpSW/klqw4Sk1PfuXi/fff70zY/1zHNAr65aPbrcffEmOycv7leS1a4TF+4+O2C9RJtnmts/RKcz4n4lFRZVmeCZVFBYpGO+kOzkwm5gn+5rF0wb2r83nx8nIyV5YP3S+RamRy/dffH2I5kYuKCwyN75s73zZwqFcunAprqN6NXrFeAPRcb+3HGiogLdjPFjOndoO3vtbo47xehhA9lHuSorypMjDsYvXM/PR4iKinCUUWu6+DxWCYI4dvku+fReWlLi1I41rMimX3D41Uf2T1+7sjogUKmUZbMmbVwyiyOLqrxMRc+a9QfOrD9whmP740cOY39ZWlb28t3n83eeBIb+YM3s213j9oldldu6o4cNfHBm36Slm4qKS3bZXO6lqc47j3WjlZia/vjV+/v2737ExLNmtm2pum/d4hFDf7vNqbVr/fbW6Yv3nh2/ci+//PmBi7u3i7t35w5tp5qONDcyqCrpSV0pLinxC44gpxumAyL/xyoHYWEhVnCQQqGMG6G7YfFMVh/A7uW/MUrLyhJT0/sY89XNavSwgZV/pM2zMP3iHdi2VfOVcyb/+Wij8SOHDR8y4NYTx4v3npH3iM4d2k4zHfmHmwUAgKalyQRlfvxXh7XpsrK0+OTpZ2SgM8nIgKOOb6M1ZtigpdsOfwsI2XT4/zOH9O/FtV9PTfXo0kmISqXR6YkpaaNnr6p2fYNBWjwebbFrrqzIf97Hywc387kmQRAd27T88uRyVUsfO7ks23aEfY5au9a7Vy8w1GE2aFlEhIXP712v2an9kQu3mXGKgsKjF++QiygUisGg357LNbDsnLwFmw6QeWeXzDCbY25Mzl85Z3LPLp1W7z6RWJ7+kEwMUetP2bhkFkdQprCoWExUtKyszNM/mJVCiNXSS8vICo2M/R4R5R8S4RUQGvfrt54mLZopr180w8JkBJVKWb9o5t3nr09evZ+akRUcET1+0YaZE8Zst5pXJ0csKSI6XtdiceUO8Aq/F0BlJykhvmjaBFaFI0kJcdPhQ+eYG9euj7pau9bn967fvGz2tYf2j145szImaPfuZqSvQzSdK8Afat2i2XCd/vbv3RTlZTcsnkkQRCtVFfYVJMTFOIpwGQzS8v0exv9HzDYzqtynw8JkhIXJCKIpqMWxauf4nnU5stm5Rq1da3L6yoMXZO8AFs1O7Q9vWsF1KM3Y4UNtrj3IzS+ovEhOVpqjwbn58PlbTx1ZLykUyvRxo/asXVRVJuD+PTXP7rFesHE/nc5YsePY+3tnufZTYHWtbTxodHpg6A/Xrz5vPnn4fg9n/3dRVpRfPmvSvMljuY7LFhERXjbLfOIY/d2nrjxxciVnhkfH7bK5vPf0Ve0+3Y31BxsM7leH6bd3nLh04e7TyvNbt2hGNJpjtTIxUdFLBzePmrlSu0/3zctmd1P/rUensqL8mvlTD9ne4nNrMlKS21dy75R95XD1vZjpdIaHf8VAPCFhXgkQpSUllswwmz/F9NmbjxfuPDm0cXmTG54PAAB/qMlc9x2v12wMP/+aKSk0TOGGFs2UqyqJXZWHZ/dV1UX54r1n249XPCWuP8OH9FeQk2VPtkelUuqq2HAzJYUlMyeeuVFRuYM3WWmp3WsWEo3b+JHDLt9/Qbb6WqmqrJ43dcrYEVzTUVMoFCtLC0Od/psPn2NlKyDLIf/Jr96QdxWZsGvtrZsnmcl14mh9jt+jegP7uj+9cvn+88sPXpB1kWtHXlZm/pTfBkQQBLF022FHV2ZfIRYpSQk5Wen7L9/uOHkpOyeP66b6dteYM9F4wmg9Vh8rCXGxeRamU01Hnrv12Ob6g9LSsptPXn3w8LHdt6FPNw2iLqh3aDNMu4/rVx+O+RNH6/N414Kp4165uKkoKhgZDB6tO5CfImK8tWnRfLvVvM3L57i6ezu4fPniHXBq5/87NTT+K8CLy0eZUU5ds8KiYvZ0D/wTExW9eGDztuMXBvXtQRbb6tdDMygssrSMRqVSunbqMH+KaaffExKvtJycX1j4/O2n5LR0VsGUyqhUSrtWLaaZjlw8w4xoympxrL77/I2c2LR0tjFbjG/GhNGXH7wg8++2bK6yaq7F9PGjqyoz3K6V6hPbg7tOXfH7Hs6RfePMrrUcGWq2LJ/zzu0bq4/AoY3LBvXtwfvvMtbXmTfZ9NL95wVFRT8TU1gZjgynLf+ZnCIpLi4pIf4zMYWcKfdftx0BHqvMaj5pGXpTllbOXNuxTct5FqbTx4+uNkGsqorSuT3rrSwtbO88fezkUlI+NIxGp3/xDiBHP002GX5qxxqiLozS1a4clOnXQ3NIP3679TXMdbUytbatPJ5drar63up5U1upNjt3yy4iOp7saciVmKioVo8ue9YurEWca/n2o3aOzPTM7PipnCUiLDzJyIBVex4AAP4pTSYoAwIhKy317cW120+dHti/jYxL6Nqpw+Zls6v9xcy/rcstO7Ruef2xQ3hUXOUEuqx90OnXc+tyS9Yz20ZLiEo9vtVq6bbDC6aMm2RkWO3Dru6dO764fNTZ7dul+889/L53Ve9wZNNyQqDMxxgICwnZv3ez2bmm8igwcTHR5bMnLZ5h9qH8Ya9PUFhsQlJufgE/eRNZFk+fULmfhYnhEI6gzNTyx+lmo/Rs7zxhD8pQqZRemszBU2MNh1R1SEhKiK9bOH3cCN2Vu477fmfu5IFzN++f3ltXMYuF0yawGg9SkhKtVZtNHKPPuxyMEJVKNu3qlrCQ0PAhA4bzN6yvsV0BUtIzCwqLWjZXqXUNKSqVsm/dYtZLs9F6ZF7YqoiJiu5ctWDnqmqKBP1Nanqsnt+7vl0r1dLSMitLC/b5YqKiRzat2GVzeZ6F6cTR+tVe3Hp06WR37gA/eygvK3Nsq9WRC7eXzzY30hvM58GwfvHMiJj4o5tXskexRw3TPn75HvvlQkRYeORQbaIRHKvNlRXnTzE9cuE2+VJMVHSUrvZU05F6A/vWaJsaHdud2LZq87I51x/ZP3r1ntVtUFZaav3CGUQdGdC7m5ysNOubbKakYKSvs3WFZb1m6arFdZWrqiIypMnGhpPZyrTVObMx+pWDMlXVGgMAACAhKPMP+fDgfC3eJS0psXj6hMXT6yuf4vTxo6aPb+yVofmn2am9y71zNXqLoU5/jvFNgjV+5DCOpA8chIWE6nyfRw7VJocviYmJqijKmxgOIUuriIqKnN1jbbF8a+cObXt37TygV9eBfbrJ89ehXb1DmxeXj+y2uZKdm3dsi1UdNicMBmk1TPe6v/sK8MiBmcB75O8ZNKBu1fRYpVAom5bO5rpoSP9eb2+fJuqBwSAtg0FaNXqLjJQkWRGM3WjdQccv3yOnKRRKx7attq2YyzX5l0COVStLi4+efvIy0sYGOqOHDfyTomkqivLWi2ZYL5oRGBbp8N7NwcXNytKi2l6WWj268HkwCAsJhTlXFDtvME30uspBd0BvZUX5tPJRpVQqRb192yUzzFAwCwAAeKPU6BE3AADAn7N/77Zs2xFVFUX7q8frO1MpwJ/AsQo1wmAwyspoZTSauJhorbtWAQDAP4X7gHAAAID64xMYajBY69mlI4jIQCOHYxVqhEKhiIgIS4iLISIDAAB8Qk8ZAAAAAAAAAAABQE8ZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGYAmICD0x2HbW4kpaZUXfQsIPmR782diiiD2C/5Fbz55WFrv8QkK47r0o6fv2Zt2dDqd69JNh8+t2HG0nncQAAAAAKDJQFCmwmcvf0vrPZ+9/GvxJZaV0R47uew8eTkqLoEQkHsv3qzZa/Mj5ifROFy3c3j+9mMdbnDf2WsfPX35X//87SeW1nuyc/MqL/IKCLG03uPi7k00EXQ644mTa1h0rKiISOWl/sERoZGxwsJCRJPl4Ru0/cTF2IREotF49Mr51PUHefkF/L/l7C0776DQOvl0Op3xI/bnNTv7TYfPpaRlVLt+fkHh7lNXnr35UFZG4/Mjnr35YGm9JyI6nn1mTl7+4Qu3QiJj+NlCbn7+2Zt2Di5uHPMjYn56BYZcs3MgGofgiGhL6z0v333iutRq9/E1e0/yeYN488mjqm/v5NX7ltZ7iotLarRvNtce3HzyisGoeEmj0bcetX3l8oWoTz5BYXtOXUlITq1qhbsvXlta74n7lVSvuwEAAAAAJGGi6fDw+25750lN37V4upl2725EfaJSKUJUanxi0oFzN+ZZmA7s053PN6akZWw4dJb/D9phNb996xZcF6VmZGVm54iLiRK1kpWTe+7W48FaPfUG9mXNLC0rW7jpQOWV91svadFMmcfWfqWkffT0VWvXatwI3RrtxttPnjEJifMmm1KpFPb5mdk5P2J+KsnL6Q7oQzQpt586On/x4n/9cSN0x48cxjHT8cMXMmCxbv8p9vmqKkrbV87zCgwhOyBwvGuehemQfr14fNaKHUfzCgp5rLBspnm/nppE/WvTSrW4pHT/2Rs7rOa1bK5S7fqLtxwsLillnyMtKTGkfy+nD195vOv0zrXSUpK8/2muHdlGxkS+eAcIUYUkJST4/BPComK9AkJoNLqEmNiRi7d5rCksLHTpwGb2OWU0Wk5ufnZuXmpGVkJSSnxiSnhULEGhaHXvMt9iXDNlxWo/XUpSwnBwv5tPHL0CQtYumB4d/+v0jYcc6ygpyB3dvJL3dvIKChOSU09eubdq3lRNtfZVrUahME9PCXHxjKxsv5Bw7d7dlBXkWUstzY1T0zM/f/NTb9daV/uPTlifoLDKfwhXI4YOmGY6imisAkJ/2L16P37ksL7dNVgz0zOz/UPC27duWf51MkXExCckp3LtEFeHF+rikpKfSam7bS5bWU7pqt7hT/82AAAAAPh3gjIkS3MTPn/of/TwvWZnzzHz/O0nnv7fq3rLlQcvrjx4UXn+gF7dlswwq+pdVCp1/Mhhau1an71ld+n+c2lJie4aavzsYTNlRbIRyO6zl/+VBy9mjB9tqNOf4FtGVjbZ7iJqpbS0rKS09MZjh9iExNkTjdkXdddQWzt/Gjl97ZF9td1VGAzi3vPXDAbjR8xPS+s9/P8j0mj07xFR/iERNBpt0bQJZMOPFBoZSxCEZqcqW4m8vfnkce/FG46ZN5+8uvnkFesllUq5cmhrVVtw/eoTHh03xWSErIwUOedXStqDl29VmylNHTuy2h04u9taUkKc9zppmVnW+09Xnu8TFPbEyUVvYN/ZE42dPnx9YP92/MhhrGjXEycXBoNxbs96BoOx+ch5Go12cONyqd8/69mbD5V7LemUx2tUVZQOrF9KEERiStrmI+fJTyEIwt0n8OK9Z0RDadlMee28qTttLr/+6GE5yYSft7Rv3WKH1XyCINy8Ay7ffy4lKWFhMsLCZERNP/rQhmVk1OPIxdvBEdHkTP+Q8KwcZh+reRv2sq/cVb2D9cIZlTdSVka79dSJIAhjfR21dq1O7Vy7/sBpcTHRw5tWiAj//xrr6Or+0OFdL011jrd7+H2/bmevICujrCCvoqwQGhkjKiJyfKsVlUrlcd5xhCF0+vVqpdrsoO3NA+euj9EbzBFT23/2ekZ2DkEQF+89C4+Oqyo607KZ8pp5U/efvXHx7rP91kskxMW4rvbfjjEmGQ8/ZHvzzScP9j2hUqnzp5huOWJ798VrzU7tVZQUiD8z1XTkyKHa5HREdPz+c9fHGg4xG61Pzon7lbTjxCWi0UvJyDx/+/HaBdO7qLUj53z28mcwCK3uXVjrfP7mRxAEj0honVyoB/XtoaKkcPTSnTM3H21fOU9VRaku/j4AAAAA+GeCMpWRDchZZkb6g7T4fMvJ7avlZKTrtjNLDw215bMmnbhy79KD5/utl3I0jOtbehazxbV022E+1+cIi6goKWxaMvvE1XuuX32UFeWN9XVqvSdvP3kEhUeJiYkeXL9UXlaGfVFqeubWYxdKSktlpCtCG+yEhKjLZzO/QA+/7x3btBqpq221+3hObj5rhet2Dte5jYng6AFR2cih2iOHaj+wfxsYFrVl2Rz2pubztx/9QyLmTxnXsuq+PyWlpc/ffigoLJpsPJw1U0leLjL2Z3pmNjGWqD8fPX1vPH6loqhAhhuG6/R3eP/5o6ev6fChFAol7leS4wd37d7dyb/IbLTetUf2rz+4s9qrpPEjh5G9b45dvhsUFnnxwCYyUsAjtUdVCUH+3NJthwuLiqta+tHTl2tjsk3L5rtXL6w8n8FgOLxnDp8ZpTuwDneSHD/CHvW4bufwwcNHqoqOM48cnROSUgb26a7WrhVBEDJSkqbDdR86vHvzyYN1KiWlpj974yoqIlI5cqSj1VNHqyfr5ffwKDqdzorIVI4fVRWGaN+6xdIZEz38vstI8zodeGvXqsVkk+G3nzo+dnw/Y8IYrutQywOmpWW0Lmrt2rRo7u4TNMVkJHvvNmUFeWMD5h+uxNaDpjEoLi5ZvPVQ5fkc4WP+bxB86tml08rZk49dvnPh7pM9axdLS0oUFhW//eRBpVIH9e1BrpOakeXuG6SsIN+zS6eqtlNXF+pO7VrPtzD1+x6uKC9b278JAAAAAOrG3xCUaTy6d+5orD+Y95CQ+lBSWpaXX9BDQ23Nf09Ka0FMTHTFHIuzNx/16dqZnEPmp5Cs4mk5V4FhkY9eOY8boev61efG41dWlhasRXQ648rDlyWlpX26afTpVvERHISFhJbOmLjt+MXHTu97anay2b6GIIgfsT/3nbk2etggC5P/x0Sq4uz27fYzZp8F0qrdJwiCIJ+rS0lIJCSl3HnmNH/KOHIpg8H49M0vIyubbGRW5cbjV1k5eWP0BsnL/r+dJiYqoj+4n73z5x8xPzu1b817r5ZtP0LUiqZae/X2bRZMGUcOTBMWFhrSv7eIiDCNTo+O+7X/3HV5WekxeoPIlQf17fHBw7dNy+bEH6OzslzUA1aEpbi45MK9Z53atzYq79lRFR6hxm8BIYkpaYryskMH9K6r3fMKCImK/6XWrtVHT79xI4ZJSYhn5eS6lWeb0uX2Kc5fvN589JCTkR49bOCRi7fnTDRWUVIYpTvQJyj0xduPvbt2btVcJb+g8NytxyWlZbMnGqso1mOcomeXTj27dGKl4L374vXbT55nd1vXaCMGg7QCQ3/w6JAoIsK8cZSUjyAbrNUzISmltLRU7Pexk6bDh5ITD+zfVh5WxhEEObdnfVW9curDoL49Fk4dz3URP50Ba6eregfT4brP3nx4YP9u3uSxjq5f8guLCIJYu8+GfbW0zKy56/fyCA/VyYWa2R+nh2a/Hg0xOBEAAAAAeENQpjaeOLm8dP7MYwWuSWS1enRZPmsSUQ/IsUuyf/xoV0pCfP2imayXyeUZRtu2VOXz7d/Do05ff6g/SGv8yGEtminb3nny7M0HVoaUR6/ehUXFtmymPN/ClNc+SErMnmjk7hPIaoq4ln+ZZCd/MqkKj9QYhjr9yWFf5Dg19iaNkb6OV2CIm3fAiKED2rVipub5Hh6VnpndQ0ONRwd+pw/uX7wDWrdoNn6kHsciY30dD7/v916+2bJsTuV+DexsdqyR5dY5qFoqSgp5+QUcqWQIgmBlLc3Kydt61JZ90blbjwnisUbHdhuXzKp2+0mp6ezNY9evPq5ffYgGQ6GUlZU9cnAuK6ORbXir3cdlpaX2rFnE5wbs3zNPQxODIcJCdZPnOCc3/85zJ9PhQ7V7d9ty9PxTJ5cZE8bct39XRqNpqrWvPCzRxd37zjMnMTHRVXOnvP/iHRwRHf0zUUVJgUqlLJtlvvvUVZtrD1bOnnz5wfP4xGRd7T7sqUDqkPMXLw/foDnmxvxk5KkWhUJZNXcKOb39xMX4X8lcV2MfAKih1q6qBEYcw8rW7TtFpVIOb1pBvjx84VZoZKy4GK+Awr0XbziGH750/sz7CkyOeTxke5P18slr1yevXTnCELefOUXH/1o0dXxViXsys3PW7LXh2JNWzVV451oqLi45cfWeoU7//j27ss83NtAJi4zt16NLzM/EV67M3liGg/uxuiORSdP4GZ/7hxdqAAAAAGhUmmRQZtPhc0mp6bxThBAEMWP86MrvXTLDbMkMs4joeLIPRbUWTzernPbFbLQ+xwgRUnBE9JGLt9nzHTSMjPKxS3K1avZXhcEgXjp/kpQQZ29GSkkyx2RVrvDCYDCT0T52dBk9bKD5GEOCILR7d/MPiSBTmYwbofv0zQenD1+VFeRXz59abXaVXprqrLwbObn5Hn7fFeRk1dpV0xulWlQqxcRwyNmbds5uXnMnMwcdke060+FVZiMms7FIS0osnzVJtLx3ADtxMdGFU8YftL1x3c7BcpIJexIcDjwW8UNWRorsNMSnqlL5VFZVThkXd2+Os6munNuznjUtJiqyco7F0Uu3n71x7dimJRnyoBAUHm9h5/s9PP5X8h92k+EYnOjg4ta9s5rpcF0KhRis1eu9u7e4mJiHb5CEuJhl+THDzt7582MnF3Ex0ZVzLERFhD97+XVo05LVDpeXlVk9d8pOm0vbT1xgMJhnxGwzI/5TmLP+Edu3blFte3tAr67eASE7Tlyab2GqzXeicX5wHTVGxjvMRuuPNRxS0w0WFBW1btGM9TI7N19SQpz3+VG7nDJd1NqRl27ysmw2Sm/s8KHFxSVkYuyKP+RHTHJ6hrxclUN4FORkyY2Qqb5Ye/LszYeq3lJWRjtz81FCclqbFpx91oSFhNYvnllYVLzn9FUajd7wF2r/kIiTV+9XOyoQAAAAABpSkwzKkM3IanPKfPSoshe6eoc2HKEW8pd9Iy/hwbunDNdELdU6eP5mWBQzjS5pw+JZXdTaFRYV33nmFBDyY8WcyVKS/8+joT+on39wxPYTF8mXrO8wLTPL0y/YcpIJ+9Py+Rbj6HT687cfy4cI5bRv3WLlnMkKVbd/uPrk5VdGo2n37vZnYY0Kvbt2lhAXo5UnTAkKjwqPjuvXU5Pr4KO8/IJbTx09/YPlZaXXLZzRvIoH6Z3at142c5LtnSeFRcWLpk2oqi41GZSpXDOIR+Pz7xYd/+veyzeLpk1QkpdbMmPi1qO2N5+82m/NPK959zlil5jKLFIzXGeAsJBQtd8t86xv32bzsjmslzMmjCE7KSzecrBtS1X2RaTxI3S/+gQ6uLgxR9XNNK887KhfT03/kIg55satVJsdvXSHwWAGglkHaszPRNs7T+h0hqiIcElpmYKcTElpGdf6aNq9u7EqxCUkp249aqsgJ3N86yrWCtcecSYs5yAjJblmwTSbaw8u3n8mUdtsVqeuP/T9XjHuiSCIzUvnqHdow3VNss1fUD76hncmdY58TwWFRYVFxeylmrJz8+TrNHsLb2JioqyrVmZ27q+U1B4andjjrZaTTPhMNc1Mn3zuOjlhNqqiG11Wbt7Vhy/z8gu2Lbfk2vumpLT0xJV7iSlpSvJy6eXX7Ya8UPfSVGdNs48K5FqIjSPUNXrYwFok0gYAAACAvzMoUyf2nb3WsrmKpTm/v7/r3Mmr9/1DIqpaevuZE3tuFJZemuqskQUcWX4f2L99YP+W94dOGKXHyvVAYg1yYa/R4/jB/WdS6obFszgCFiqK8vusl1TerIqi/M5VzFI47MpoZWRB1oysHAqF6N+zq6S4OJ9fSJ9uGivnTCaDI+QYIqcP7lx7gvAoE04qKCziSOnyxTvgi3cAOe0VEMLaWjMlhUMbl5MRumOX7ubk5bdtqbp8ljnv8jF9unXeusLy4r1n245fMDcyYK+lwkLmrLHdt5H4A7tsLsf8ZBbG5oHV1YVHclOyem7lo6gh5RUUxsQn7jtzzXrhjBbNlM1G6yellfd9YzDzPfO5kdG6g3y/h7l+9dYd0Jvju42MTdh75uqf9FljMIivvkF0BjN+p6wozzUPtKqK0pbllswKUF7+38OjtPt079iWmei3qLjk+duPbz59FRMVnWRsOFynv6Or+yuXL199g8yNDAf37cGj55Sz2zdyIicvv0ZD3sh8TBfuPu3QpmVEdHwt/mTyjONneCaZ8Jhr8iyyKyIrnQ3H0l/lxZ5ZPWVoNHpBYWG7VoIZd+MVGMJR/Kim2ONWZA+UA+du6A7oPXb4UPaqW+xy8vKVFOTIgn2HbG86f/HiqMt+zc6eVTSQfShTnVyoq3J61zr2l+S/3a7VCzAkCgAAAKABNNWgTOUu6+zDl7Yun0uWQeEhKzuv2kfr9aqqVjFHP3n+hy/tt15CBkG4cvrg/sD+HdcH9ZWZjdJjPfuthbTMrI+efh89fLNz8zp3aDuobw83b/9Hr5wdXNyG9u+t069n5Y79rC+EI4bCmZCiupwylUmIi9tsX8MqZV3eI+BBmxbNx43QrapTRmvV5j26dJKSFJ9kZPjJ06/agTxmo/R2WM1//eHrE0cXVRWlVpXyegj9QcaTvesWs/0tYlWN5SHHH5HTHL3AWL0DOKovCVAPDbXV86eevHL//J0nO1bOZ/VxKyouqTxMrCpUKmW+xbitx2yv2dnXIluT1e7jcjLSXIdv5OTmX3n4IiD0h6yMVN9uGp+9/Lcfv2A2Wl9vYN/Kx0xsQuKt8viptIR4UXHJBw8fh/duZTTa6GGDxugN/uIdsGjzQUtzk8Oblr9y/XLnmdPzNx+GDew7tH/vyjGXlLSMz9+YGYWzc/NX7zk51nAIKyUTPyTExeo81saRVIV0fOsqCoXIyWVWDa+R8Og4giA6tqm4OGfn5jEYhGJ1vedql1OGK++g0DM3HlUVBGEx0h88yYg5DJOrrJzcqhbtsJrHuzOgsoL8omkTyFtYrXPK1NWFGgAAAAAag6YalCFVHm306JUzWc62WrkFBUoKcsRfoSLRL8/n6qXl+QX4DMpU+7S88tCGgsKimJ+JIZExgaE/4n4lycvK9O2uod27m0bHdmQPjqi4BJ+gsC8+Aa8/fm2l2qyHhppmp/Ytmysrycv9YcoVHh46OIf8iBnSryerx0RxSWlQWFRQWJSR3mCOejG/t/YrshHrD9JihQwu3nvm7hO4e/VCVoWj1x+/3n/5VkJCXFhIyNhAhywDzK6UxvzaBR4EaYSJfjXV2psbGdx9/vql8ycy9FBaVlZSWirBszsVh+bKiqOHDbJ3/hwcEd1VvQPHUjqd8djJJS+/oHLvIQ4RMfHk93Bmt7Wj65d3nz2LS0p7aarPnTxWVlrKSG/wQwfnW08dHV3dRw0bOKhvD1bB++S0jONX7glTqWSV7/sv38b8TBw/cpiOVk+Oo0tORnrq2JETRup99Q1y8/IPi4xdPnsyRwTqxpNXpWVlZLYdRTnZ528/lpSWshdir50/Ob9YSVU2HT5XUFTEym0kIyVFdtCrEa+AEAlxMfX2FZeO7PKwDo/rcN/uGuSnB4T+sLn2QL19641LZpOLXrl8efTKeUi/XvN4Jg5nCQyL/Oob1FW9A7nBG48dXL/6LJ5uRg4cKywqXr7jaNuWzXdYzee9/5+/+dMZjH49uPev4d0ZMCD0h/37z+OG63br3JGoIzW9UAMAAABAY9NI24r1Lb+wqLi4RLlSY+DtJ8/KXe7JDJGVNzJvw146nUvlYK5PcTcumUWGJ+qDleWUnLx89pwClZWWMrsF8a5yws5stH7vbhp7Tl1hLx+blJq++ch5YSGhDm1asq/8yMHZ+cs3CXExURGRlPRMMl+Di7s31ypU5Q1Uqdy8/EevnEtKSrcss2TvxvKHGAxmzwX/kAjymXxr1WbmYwwU5GRYK3gFhpSWlfXv2bWqiAwPcQlJwsJC7AVuyBEcPKr55hcUioqIPHvjWqMH+5Xr4JIKi4r5T+JbozELHIl+G8Zwnf6hkTHd1CsaqAlJqeVRgP//Y/Fj5FBtpw/url99yKDM09eusjLS7curaxEU5nHo5uUvIS7GO7RBppvJysndcOB0fmFR25aq5kYGPf6rtaSipLBslnlqeuZX3yCXL14R0fHzp5iKCAtHx/86ceWemKio5dQJRy7eJghijnk13564mKjewL5cazA5uLgFR0TLy8qUlpWJighvWjZn/5lrjq7uNUpxnZ6VfeXBi96aFcWSyQtUVamO/oSivOyv5DQGg+A/4PMj5md0/K8RQwewRqiRXU6qDY6H/Ig5d8tOWlKCVcyejJY6fnD/7OXfsrkKqyp8ZRlZOd8CggmC+JmUMmGkHlmaLT0r+/M3f1UVpQG9KrIy+34Po9PpfbtpVN5CzM9E3+9hnv7MjZAHklq71s/fVpnol4dfyWkR0fEp6ZkVCYTqQo0u1AAAAADQCP2jQZmY+F/Mp5qVMmLWKNHvlUNbOeaQZT4aPluwsLCQonw1QwDIsVr895QpH2XQUrNT+28BwZONh8vLMmME9u/dGAzGoL49OJp5k4wNJxkze/unpGVsOHRWd0AfVrLMszftvAJDWPk+ybotam1bVZvsg308DgeOwISYqAgrpcjd505hUXG9uqqrKMpn5eQO1uohJyP9wP6t04ev7G/5FhBsaR3MuVmeAwcys3PItKDsSU/IlDc86l7l5RcoyMlwlOu6/dTR1cNn2cxJfbpVNJ75xGP4Uk3VNGVJnfAJCjt942Hlmewv33/xev97lg1SVRkuZKQk27dqQaakSUnLeOXypXfXzmRQhkqhzJs8Ni+/wNHVvWObVrzLGJP1kjYsniUtJbHt+MXjl+9WXuHsbmv2+Oz38KjmyorLZpmX/PFAyG8BwY8d31MoxOyJRuRwOSkJ8cXTzXadunzv+ZvOHdvyuZ3giOiQHzGs+G9eQaGwsFB9dNRq1Vwl5mdiakZmM54Zl1hoNPqd505SEuLG+v/vTUYGcFUUq9xCaVmZw3u3F+8+qaoorZwzmT1DsIS42HwLU5tr9x86vEtITp1mOpLjeh4RHf/S+dP3iCiyXPqYYYNGDB1ALrJ3/lxGo5kYDmH1IXr72ZNCoQzu15NjBx47uXgHhvbuqt6zS6ek1PRunTtyzQvOp9DIGPaUOmQtcz5zytTJhRoAAAAAGqF/NCgTEPaDrPur1UNTg+8GT2Pz5pMHR6qFap24co+csF44o/Jwj8rMjQz3nr7y0vnTzAljfsT8dPcJEBEW5vFcug61aKZcuRh5tTllpv9XB/387ScciWly8vJ3nLiYlZO3Zv40shNEyI+Ywxdu9euhuWyWebX789X3O1nYmH0m7/EXDAYj7lcyR0+HlLSMDx6+4mJiauVJYRteeZ7jQOaAlKUVI0EaDGs0SmWZ2TnrD55poaK8e00NavQyGIyU9My0zOzeXdXpdPrlBy+EhYWmjRtFZlkiR+7MtzDdfuLi1Ucv1Tu04dr/iB05MI1S/m/KfpgduXg7OCKaY2UTwyEm5TWhU9IyOCKzHGtyJC45tGEZe2keT//vl+49ZzAIcyOD3l07s3IYtWnZfORQbSUF+bgEZv4RfnzzD5aUEG+tWtHsT05Nb6bEvXBYrdFo9Kyc3NblaaGi43/xGZS589wpNiFx2cxJ7P8ESanMUFqLZkqV12cWdPMPfvPRo7SsbNwI3TF6gz598990+NziaRPImt9k1Xa9gX3jE5PdvPx9gkINBvXT7tOttWpzMtLSukUzBoMxcqh25w5tT13/fygwPTP70zc/URFh1gno5h0Q8zNxQK+uSvKcJ/LE0foTy8Opn72YuX7+RH5hUVB4pLSUJPuJ/4c5ZRrDhRoAAAAA/umgDNfRRtUqK6N5+n1vpqxYUlJy7NKdGRNGD+1f4x/BjcHIodr8JwMmK6qe2LZKXrb64SF0Oj2voFBWWqpjm5b6g/q5fvXuoaF266kjnc6YYmKoqsKlEdXIldFotrefZOXk9eupSUZkGAzi5btPVCqFoxwVVyWlZW8+fVVRlB9Y3iBkyczmNf7iV3JqYVExexuMwSCuPrIvo9HmmI4kB225uHt7BYYsnzWJxxioGg1fYu+mxEKnM0IjY8iOCc/ffjI20Bmm3YejyG7lnDJ71y5q9V/zvr7df/m2rIw2fuSww7a3FBXkjPUH88haTbr2yP6zl5+cDDN70SQjw8eOLhEx8ctmmSvIybCCMsz8u1KSFiYjbO88eezoMnfyWN7bzC8sYuWLqR1W1hL2yCmPlvZHT9/rdg4MBmPcCF32XiQkctRVtSWxSSnpmUHhkdq9u5MdQErLyn4mpbBXqa8dBoMZIiktLSssLN5/9vqv5NQBvbvpaDE3G/wjuoeG2pmbj8xG6XN0ISktZSbHodHpDAbj3os3rl+9p48brcWWiqWouORH7M9WzVUqR8oCQn9cffiyY9tWk4wM+vXsKiYqwuqVxjFIs4ta+9kTjZNS0wNCfoRGxRy7dFe7T7cpJiMpFGZXmrULppNhMva3fPbyp9MZNFrZ5iPnuqp37N9T8/7Lt6IiIhPHGBD16f0XLxqN3q9HF/6LvjfaCzWdznD66P7hq09OXn7Htq2mmIxgpdkCAAAAgH8lKNO2pWpVj9yr5fzlW1ZO3tKZE1s2Uz566e61R/ZvP3uyck/+rXLy8qlUqqx0NT0FfIPDXNy9AsMix43QHaU7kCCIKWNH+AdH2Fx7QBDEKN2BrCEAPHz09P3o6cs+Z8XOY3zuJ9n3hMyAU4duPH4VUj52ICAk4uilO93UO2ZkZYdExoweNpCf5oTdK2eyiw1Hgyo5LUNJXk5UhNlorIzMQ9FFrT1rjtMH97Co2N5dO+toVQyUyMzJDY6IPmR7c+2C6TLlI7xqPXyJHDvGMZNGo99/+cbTPzgnL19BTnbGhDHDtPuQAzpYRXYFlVOGxenDV0//4BFDB/TtrtG2VfMXbz9tP35x6IDeE8cY8AiRWE4yYYWf3nz0eOX6ZcIovX49uIxR0u7d7c0nj89e/mMNh1RV4DwlLcP+vdvPpJTtK+cRDaiHRifNTu379dBk5ZOuSuV/XA4v331iMIih/XuTgSEXd++yMtrAPt0fO7motWu92YQZ32GlHeFHUXFJVFzCjccOcrLS5f80qu1aqbZqrkKlUul0hpSkhG9Q2HCd/iE/Yj4p+bEHZdx9Aj96+kmIi119+NJi7Ijw6LhFUyt6uLC6HVGplHatWlQOIBIE0bNLp5PbV3PMjE1IpFCIdq3LswX9TlVFSVVFaaQuXxFq8sr2I/ZnYOgPF3fv7+FRZDkwcuBPXbl471mLZspGeoPJ0Y75hUVOH9ypVAp5Uf1zdXKhZikqLqnR4NYX7z66uHsvnz2ptWqzl86fDtre3L164V+TOB8AAACggTXVoEytxScmP3Fy0erepX9PZorHHVbzbz195RMU9jMxhexEU1xcIiwsLCREZTAxx0cwGAw6g5kvk/9ivY0Nnc5Iz8wqb01VmZYzMYU5lODNRw8lebk55iZkCsyi4pLbTx3Ts7JFRYRLy2jtWnFJ6lFZtTllqnpjVPyvU9ceSEtKfI+IuvHYYYrJiFqk4+Vq3uSxk4wMElPSYhOSPnj4PnR4R85XkJOl0ejsaWIqc/3q8/az57gRuqzMr6TktIzComJWnloONBr9g4evgpxs5w4V4+OCI6LtHJ1bNlNmbxiPGDLgV3Kqd2DoofM3t66YW6OkP/wQEqL26aYRHBFtOkKXFY5pPBgMxtM3H16++6Q3sO/UscxMTMoK8nMnjzXU6XftkcOmQ2cXTB3P8bVX3sKT164O7z+PHzmMR6cnEwOdU9cfun71IZMfcYhNSNp9+uqoodqs4W8NRkFOxnrhDH7WZA16ivuVtOPEJY6l0fG/3Lz9WzZT1uzEHJaYl1/w0vlTt84dNTq2i0tIvvfyNZ1On2o6kp8PSstkVnO7cO9pZnbOwqkTDm1cXnkdKpUysE93Z7dv5GCrtmxF7j94+Nx4/GriGP0+3TSOXLh987HDijmT2UcG8fn3ssvKyQsMjeyh0anawCU/xMVENdXa+weHl5aVyUpLtWquEhgWufnIeUtzk9rVRcot78XDLiI6PiAkwsRgCKsjWEFh0ZB+vf6890odXqiLiktef/zqHxLxI+bn5mVz2nMLeHHl8tV75FBt8knGJKPhX7wDv/oFVe7nBQAAAAD8aHpRBo7sDDUS8zPxxJV7zVWUWFU85GWlV8yenJCc6hccHp+Y8jMpZcfJS4XFxcUlpWVlZeVd7xkUCkGhUCcZGYwe1pSG6DPzXFAoMlKSYqKiHn5BJaVlfbtzqS3CMrR/L7/gsDF6g430dURFhBkMwisw+P7Lt7l5BWMNhxjr63zwYI6z8PkeNsVkRH08FPXwDbry8GW7VqorZk+OSUi8/dRx3f5Tw7T7dtPo2LKZsrSkpJAQtXI2GQaDKCouptFoZNCHA4WZHqSCrLQUnU73/R6elJomKiIyUlc7NSPrgf27t588zUbrDerbo/Lb6XTGszeuDi5u40bojh85jE5nxCcmy0pLSkpIiAgLv/3MHDpX1bfq9NE9OzfPbJQeGQiL+5V05uYjKpU6athAd5/AhOTUhKTUhORUclAGs/ZQcurl+8+XzZrEo5xN7aovdVXvsM96CVFvbj91dP7i1VW9Q00b22FRcfdfvklNz5w7eezQ/r3ZF7Vr1WL7ynlPXrucuHJv3AjdcSN0q9pIYmq6f3DE0pnmXPvIsPTu2rmXpjrHv3JBYdHlBy8YDIbB4H4mBkN41y9rzIpLSsv/EGKyyXAKhTlw6dT1hwwGMxZJ5i+XkBC7+vBFMyUFsvwQb/17anr4Bam1bW1ioMOjH9ko3YGfPH1/xPwkCIIVy3j7yfPui9cjdbXJJvrWFZbXH9lvOXJ+SL9eA3p3a9VcRUxUVEiISqFQykPe9DIarbSMVlJSWlxSIi4mxrW7SnFJ6aX7z0REhKePG1UndcHDomJvPXVKSErp3bWzpbmJrIxUcET0nWdORy/dGTF0wGTj4XzGLtOzskOdY794Bwzq24OMFqVlZrVSbZaclpGelaWj1Yv8TO+g0M/f/GSkJCcZcQYEeSf6JQiimZICR1CsTi7Umdk5hUXFhUXF91++7d654/aV89jTD1ev/HEF60X544savBsAAAAAmnZQhv88iB89fDnCNz5Boc2UFKwsLTj6I7RqrtKKrc4xb1wHifCZ6aZ2SRxrJyQy5vVHj5zcvMLiYikJCcPB/Yz0B/NYv7uG2rGtq6QlJRgMZkGcl86ffiamDOjdbcKoYWTRk5G62lo9uzx2dNl0+Jx2724Gg/tVVW+1FsOXSsvK3H2Dhg7oPdV0pLCQUM8unQ5tXO4XHO4XHHH7qRPZhKjqvWKiIpuXzSGDMgwGM89CSWlpakamsLCQpCRz8EtKembIj2ifoLDvEVGy0tJjDYfqDexL5taZZGTw8t3nS/efeQeGzjY3Zj2HLyujeQeFPn/7kUajrZ47tXt5Zw0qleLs9i0sKjY3v6C4pERaSnKU7kCOLDOklLSMZ28+yMvKDB9SMYggKDyKRqPJSEk5u3lJS0nISEm2adFMs1N7GSlJaSlJGWnJe8/feAeFvnJxMzbQqcPhS1xFRMfvP3e98nyOnDJkQKcW/Rp4S07L8A+O+OITmJaRqT+436ih2lwDalQqxXyMQduWzS/ee5admzdzghHXcFXLZlxyA+fk5TPDcGzJSigUyqq5U9j3obS0LC+/gEqhHNywTEGOs3hZemZ2LeJfVruP5+QyP7raUHLHtq22rZjL52bZB2pxHbx555nTr+TUvt01emmqp2Vmnb1pl52bb71oBuvvGtKvV1xC0kOHd906dyQ7a5AjVrj2EevTTePEttXVFudSUZRfMGX8raeOvTTVyW2WlJb+iP05WKvnFJOKLjlK8nJrF0wPCP3h5uV/6d7zzJwcGo1e1QbXL57JEZTJLyzy/R5m7/xZVFRky3JL9uzI/CspHwvZTFmhrIzmFxL+7rNnWFRc+9Yt1s6fRp7X5HG+a83CJ04uTh++RsYmrJg9iSP3VnYOc1glOZguMSUt7lcyQRCOru7avbutWzBdSUEu/lfyj9if245fYDCY5fDU27cdP3IY+d6WzZS7d+6oP6gfmUaKHXuiXz7VyYVaTkZGvUObwqJiC+PhrC+Bf8MG9n372VNDrV1r1WYv3n0sLSsb8HsGdAAAAAD4m4Myf6LaMsz8aKasWOt0Ng1pmHbfYdp9a/QW6fKeAr7fwx44vBvar9fqeVM5GmZK8nILp443HT70zSePc7cezzE35trbn2uuWVJVw5dEhIXZ28xkK7pPN40+3Xj17uFq/9lrMQmJ0pKS00xHUSnUm09e+X4P79CmRecObc1G67Vt2YK9bV8+BMBYu3e3O8+cfIPCyJAZg0HceuYYl5A0Sld7SL/e7A3XajPFkpQVFYb2792tc0dW+l4jvcFGeryCYounT7hu59BTs1NVK+ywml9XR6Z6hzZ1eAzPmDBGUlIiMTmt2jVLSsuu29lHRMd36dTedPjQnl06VVuyd0CvblQK9fWnr9m5ufzkqL7x2OGDh6+IsFD3zh2rynFbUFh03c6+q3qHiaP1q0onzE/1pcpstq8hBEFvkFZqRuZ8C2YHQE//YHExUStLC46va7Lx8OS0jIDQH46u7mTMtH3rFmQRpcr4LJfer6cme6FxURGRJTPMKq/Ws0unnl2qPLC5otHoVx6+iI7/pda21VTTkT27qPPoQVaVl+8+OX/xEhKiDunfW6u75tPXrl98Anppqk8cY1A5iZiwkNBk4+Fd1Nrff/k2LCqOVWftmp29b1BYGY2m1b1Lv55d3372dHX3HtC722Tj3zLptmnZ/MD6pVx3o0UzZTLlcF358ws1lUqxspwiKS7G3oGIf+NHDBMXE718/3l2Xn6H1i02LJ6povj/auUAAAAAUCMUtk7IAAA1lpKeefD8TSP9wcP5GBoDjQGNRqfR6U03SRYAAAAAwF8DP8oB4I8Ehv7ooaGmP7Ca4kHQeAgJUXkntwYAAAAAgIaBnjIAAAAAAAAAAAKAh6UAAAAAAAAAAAKAoAwAAAAAAAAAgAAgKAMAAAAAAAAAIAAIygAAAAAAAAAACACCMgAAAAAAAAAAAoCgDAAAAAAAAACAACAoAwAAAAAAAAAgAAjKAAAAAAAAAAAIAIIyAAAAAAAAAAACgKAMAAAAAAAAAIAAICgDAAAAAAAAACAACMoAAAAAAAAAAAgAgjIAAAAAAAAAAAKAoAwAAAAAAAAAgAAgKAMAAAAAAAAAIAAIygAAAAAAAAAACACCMgAAAAAAAAAAAiBMNAVfAsMFvQsAAAAAAAAA0JQM7tGZaNzQUwYAAAAAAAAAQAAoDAZDEJ8LAAAAAAAAAPBPQ08ZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgAAAAAAAABAABCUAQAAAAAAAAAQAARlAAAAAAAAAAAEAEEZAAAAAAAAAAABQFAGAAAAAAAAAEAAhIm/2pfAcEHvAvy7BvfoTPyNcFqBAOG0AsBpxSfcrUCAcLcCwGnFPwqDwSD+RrgTQyPxN92VcVpBI4HTCgCnFQ+4W0EjgbsVAE6rfzQow34n1uzYRqD7Av+0kKj4v+aujNMKGgmcVgA4rXjA3QoaCdytAHBa/btBGdbNGOEYaGx35aYbl8FpBY0NTisAnFaV4W4FjQ3uVgA4rf65RL+4GUMjxIoPNtHe1DitoBHCaQWA04oD7lbQCOFuBYDT6t8KyuBmDI1W070l47SCRgunFQBOKxbcraDRwt0KAKfVPxSUIWHUEjROTfrIbNI7D3+xJn1kNumdh79Ykz4ym/TOw1+sSR+ZTXrn4S+m+XcdmX9JUIZ8QvKX/dvAX4Y8PptQZxmcVtD44bQCwGmFuxU0frhbAeC0+vuDMgAAAAAAAAAATcvfEJTBExJoKprQcxKcVtBU4LQCwGmFvtLQ+OFuBfAvn1Z/f1AGAAAAAAAAAKDJQVAGAAAAAAAAAEAAEJQBAAAAAAAAABAABGUAAAAAAAAAAAQAQRkAAAAAAAAAAAFAUAYAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABABBGQAAAAAAAAAAAUBQBgD+Er+SU3Ny8wS9FwAAALzgbgUAAOwQlPl36Zkv0NSbGBWXUNUKfUdP09SbmJaR1bD7BVClU1fvHzhzLTkto/KiBdZ7DC0Wf/MPbmxf35nrDzT1Jh4+f0PQOwJQA8cu3tbUm3js4u0//NYiY3/OWLF1j83l/IJC/APAvwN3K4B/ENpWUGsIytS7Nx+/Lt9yKPZnYn1snEajmS9cf//FaxqdXh/bB2hU3n78etPO3icgpPKi4pJScuLYxdsjpy09deUe19hNVSyWbNTUm+jp9519ZlpGlqbexL6jp/3xjgP8ozx8AgNDf9x96jh12eaklDRB7w5AA8HdCqD+oG0Ffx9hQe9AoxAcHrXjmO1Wq/m9unZmn5+QlDJ8yhKubzmzd4PhkAHVbplGp5+6ci8y9uf40XrtWreoxb6lZWSt23NixdwpWj00uex5RPT38MjMOzlTTEfVYuMAdc7V3WvJpgP8rLlszuQ7TxyzcnI55o/UHWiz27ry+j8TU37ExEtKiOsP7sdjs/OmjGPQ6RfvPLn26OXWlfMnGhnU8C8AaKT0zBfUKNTIrrmyoqvdJaLBTZswpk/3Los27ouIjpuxcttD20OK8rI12sKlu0+P17zDjqWF6fols2v6Lvin4G4FUH/QtgKoEQRlmJ6/cQ0Ki5xptW2v9VLTkcOIuvPI/m1k7E+CIFZsO8xjtR1rFlYVVblhZ+/hGxS0Yd/lI9t6d9PgWOrq7sVsxA4b+Oe72nf0tMKi4srzh5rN45gzfrTegY0r/vwTAWrk8at3BEEYGw4VFxfjsZq8rMy6xbMG9Ol+8c4TvUFajeRLvvbgxbUHL6paev7AJr1BvCJNAHXO0+/77FXbea9z+e7Ty3efVrX0xsndA3p3q/aDNNU73D93YPqKrQlJKat2HL1xcheFQqnVLgM0DbhbAaBthbYV1AiCMkybls9VkJOzuXJ386GzLZur9OvVlf07kpGS9HS4xXo5y2r7N//fxjhUJTL256FzfCWSEBGq8h9izYLpmVnZj1+9X7hh38vrJ5srKy7fcsjZzZN9nesPX15/+JLr26dNGLPNaj4/+wBQJ/QG9Qtxfcx6uWb3ccf3bnuslyQkpdjeerxszuTlcyxYS9mnCYJ46uSy+eAZrpul0WhPHF2YJ6C5MTOKccsuJzdvyUxzWRlpruvravfV1e7LddHrD+6rdhzluohrG7WwqFhTbyLHTAvTkTvXLOK6EYB65XDzVMe2rfhfPyouwXjWSkKgWjZXOX9g09Slm775f39k/27y2BH8v3fBtAkLpk2oPP/YxduX7z7FPQ5qDXcrgPqDthVAjSAoU2HxzInZubnXH7603nvy9d2zoiIixJ8pKCxas+t4UXnfk80r5s6cyGxJcu2V3bpFszEGOlVth0Kh7Fq7ODYhycs/eNfxC+f2byLqh4/T3czsnP2nr/oHh988uVu1mTL70pt2DtcfvVg1f7rpCN162gEAHh45vEtJyxipO7BT+zbFJaW3HztkZOV0Ve+oq903LTMrIyubHAZ18c6Tu8+c8gsKmf8VFuYXFImLiX74fdRGWRmt4b9qDKaAenXm+oOz1x/OMjfetHxujd7YRa390yvHavpxo6Yti/uVVNMPWjp7clTcz8bTfw2gPuBuBUBC2wptK+AfgjL/t27RzKjYhMUzzVkRmYrUoTXvaJ1fULhw/d7wqNgeXTqlZmTZXLmnq92XI6dM6I/o09fuCwkJHdi4QlJCnMfWhISEjmxdZTpnlcsXr/du387s20DOP3fj0elr92vU2ItLSBo1fRn7HNYT1BDXx/KyMlQKJf5X8tItBx+cOygiUnF40Gi0G49eJianJaem1+RrAKgbxSWltjftRESE1yycQRDEk1fOGVk5zZUVZWWkBpr+dvAHhERwvDcnl5mYSVlRnjXH2HCIseEQjtUslmwMCIngGI6RlpE11GyehLiYj9Nd/FsC8EaeL9V+S8+cXKtadO34zoF9e+B7hqYLdysAdmhboW0FfEJQ5v+EhIQuHNrC/u2klKdUlJaSIGoiIytn+daDvkFhzZUVT+1ZHxASYbX9yLItB++c3icnWzHUIiMrZ9mWQ6WlZZtXzOUYLcWVqoqS1fxpcQlJQwb0JufQ6Ywnju+ZGV5G6REEsfP4hQcv3qxZOINrN28+MXvlrFsSFBYZEhF96e7TpbMnkfNfvXf7lZyqKC87w8yo1huHf0fl8UEHzlyjlxcIO3v94dnrD8mZQc4PhYSE+Nng6Wv3k9MyrJfMUlaU/xETf7E8ycV0M6PuGmoUCoVKpQoLUUvLyuh0ht6gfr26dlZWlFNSkFeUl1WQl1WUk6vpKQzQyFWVAuymncNNOweOmSd3rSOaiNKyMkHvAvxbcLcCqFdoW6FtBXxCUIaXt588CILoqt6RfSbZb6aouITrWzx8g9bvs0lJy1BSkL96fKeqipKqitIkkxGP7N/OWbPz8pFtSgpyGVk589bt/pWcOtdiHNdhTVxNnzCG/eUnT5+EpJSemuqdO7bjcwsEQbRtpcrK90EW8uBITyAuJrpu8aylmw9ce/h8roWpuLhYUVHxict3mMlBFs6U4JlgFaAqBYVFtf5yAkIirpenyD115d6R8zfJmQpyslPHjZaWkgh2sWNP9mRubEiWRWMwGDE/E30CQv2Cw/y/h08Yoz/L3KQB/oFevP24YZ8Nn4l+RUVE/N/eb4C9AqhsQO9u5O3g/ovXu45f5P8rsrQwfX33bOX5yory7PmkONg5vNt25LyhzgBWZ0+ARgh3K9ytoF6hbYW2FXD1TwdlyDSBv83ZvtrIoGJcw1efwAfPXxMEYW5syL5Om1aqnn7f1+05sW7PCYIgxhjoHN++hlxUUlq68cDplLSMti1VLx3d1ralKjl/+6oFqemZru5e5gutl8yadOH241/JqQunm61eML3WO3/78SuCIKaOG03UNb1BWi2bq0iIiyUkp6q1a33u5qPE5LRBWj1RWhhqhGx9Ldty8L3bt/0bl8clJNreerzVar7eIK2qKs1zlZqRSSvvZVNcUiojLZWbl08QxJJZ5tJSEmVltNz8/Ny8gpy8/Nz8AjKCExYZ6x8c7hccnpObx9pIcEQ0x2YnzFsbGhlT00S/86aMW7d4Vk2+BoC6V3k8HY+cMlFxCfg3AOABdyuAuoK2FVdoW0G1/umgTFUYDMbz1x92nbhAo9MNdQZwlKpdMtM8JCI6JCKawWBwvFFUROTY9tUXbj8+vNmKNVKJ+S0LC53es37LoTMv3n7cccyWLCfBT0Tm/C27U1fusV6O1B1os9uaIIi8/EI3L39mbvODpzcdPM1a4fjF28cv3ma95D/djNX2I28+fuWYaTLbijXt7h3AXoCGPRQFwEN2DjMyoqQgF5eQyH+/EnYGg/v36a7RVb3jhDH6B05f8w4Mad+mJVlCfvaq7T5BoewrX7zzhDWtoqTQs4t6z67qPTXVe3TpVCf/TGJiovysNmyglu3BzbzX6TViSp3sEsAfmmI6ijyh2Lm6ey3ZdGBg3x7Xju8U1DdM7gPvde4+dbz71LGqpSg2D/zD3aoquFvBn0PbioS2FVTlnw7KrF04Y2153lBmlMR6z+dvfuT0y3efyEhHT031o9tWcbyrlWqzxxePVLXNvt27XDj4W2Ia5linouI7Tx0/ePgQBCEpIV5QWHT53rMfMfELp5v17qZRiz0vLSutHBISVH9dAB5+xMYTBNGimbJvbb8mCoVy98x+smC2d2CIEJV6YONyMgt1547tIqLjZGWkZaSlUtMz0zOzOrVvo6vdlxmI6aLeovlvFcQ4VK44k5mdM3icZVVpfcmHP5LivHJyAwBAE4W7FcCfQ9uKBW0rqJF/OihTFdMRut/8vts5vAsIiegzelpVq5mNMdi34bdKRhzodIbv99BnTq5Orm55+YWqzZTXLZppMlzX9pbdtQcvXL54uXzx6q6hNtHY0NhwqIyUZOUtLJlpvmSmOWs0Pmu+gpwsx9D9Wif6TUxOe+zg7B8c/unJFfYKNWeuP3jm5LpohtkkkxE12iAAS3hUbHZOnrSUhFq7Njy+lr7du9w5s48Mu2w+eIbrOglJKftPX2EOIJo6nhXK3LFm4Y41C8np4xdvX7r7dJTeoOVzLMg5aRlZK7cfXrNgBj+5tKtFDptCWiVoJGg0WnfDybwT/fq9uS8mWlFMkLdR05Z10+h4aLMVq+heY6A3qB+PJDVknHSiseFe66UNu1/wF8LdCqBeoW2FthXw1oh+fjUqe6yXfPHy/5WcymOd3t06V55ZUloaER0XFBrp7h3g7hOYk5snKSE+uF8vI32d4UO1yd+7q+ZPm2Qy/OqDF/bvPgWFRQaFRR44fU2rp+bQAX16dlVv37qlkoIcUc9odDqZp2O+9W6ywpSI8P8PhoSklGsPXhQUFinIydb3nsBf7PErZoEwrR5dqVQKhWCmyE7LyKTTq+zkNWG0/oTR+pXn5xcULt18MC+/0HDIAKt5FXHSlLQMcTFRWZmKcYJtWjYv/2EdR74sK6Ot2nHUNyjs7nOnOgnK5JQHZaS5BU8BmrqEpJT4xOSj2+pgUOonT9+F6/dWtdTZzZN9JCwLYisgWLhbAdQ3tK3QtgIeEJSpkvMDW7J/SueO7Z5fPc6aHxnzc6zlKgqF0OlfUZ2a5djF29cfvigro7HPLCgsevfJ4115IaeqlJSWMoM43gEEQbRr3cLh5ikhKpWoH/7B4S/ffnRy/ZKemc0cKty18+SxIwb17TnQlEv2mRXbDnPdiMuji6oqSvW0h/B3iPuV9MnTl5UqW71DW4IgbG89tr1V5aNvrgqLipdsOhAeFSstJaHTr9ehc9fDo2JDf8Rk5eSe3LVu1LBB5Goaau3Jw5uMOW46eNo7MKS7htr+DcvrMN0AgjLQ2Hg73pGUEK+2Ew0PWTm5NDpdUkKcSi0vLsjmq08g1xhKy+Yqzg+Y+dHqiijbUwGABoa7FUDDQNsKbSuoCn4G8TJ2xLDjF++ER8V+/uY35L8QzLmbjxgMhq42s0QRx/qTTIY7OH/q37Or3qB+DIKxdjezPBM/Jhob9u/Z9Yt3gG9Q6MLpZrwjMn1HTyssKua6iCPRL8nCdOTONYvI6d0nL9175kSmthERES4tLdu/cXnHtq0ys3P43FUAPkVEMzutdGzbSl+nPzNNtd6gcR569m8/kl20+Pfa1f2b/3cyv/Xuk5fImVQqpZVqM/ZBf106tRcXF0tJywiJiL72kNkNrWVzlfMHNovzl5q3WhnlQUz2BN48fPjqzbUpy0FUhK+hJQD1Ki4hiUz8VCdbGzqgD9cxR+RDDsFmDgbgCnerag8M3K2grqBtBcAVgjK8iImKzJsy7uiFW6eu3NPp14tCobh7B7x6/5lCoSycYVZ5/bYtVd8/uEBOu7p7EQTRv1e3mzbM8UEkQ4vFv5JTX1w7QfYaYNUxlZWWGjdKb9woPaKezZsy7pvf94lGhhONDcfOtkpOy+BIUpOdkzfWclVqeqbpCN1DWyqqLzm7eS7fckhOVvqD3WU+MxQADOzbQ0VJYYaZERlkFKJSD25acXDTioSklBqVxB47YuiNRy/L0/q27dyxnVr71m1btWjTormIiDDZ24skKiIyqG8Ply9e89btzszOkZeVuXh4K3uapD+Uks48WZQV6myDAI2EV0Bw+QBA1cqLEEOBfwHuVgANBm0r8ntA2wo4ICjDHY1Go9HpoiIi082Mbj91DAz9ce+Z0/Ch2hsPMKsyTTEd2bd7F0JAuJaG4TPRbyvVZi+vn+Sxwq6TF1PTM+VkpdcvnUPOYTAYl+8+IwhirsU4RGSAf199Apm1zN5+/MMvTUhIiKNSUm5+wfM3ri/efExMSX177/8JsCcaGbp88crMzpGRlrp4eKtau9Z/+NG/klNpNLqSgtzPxOSMrBwKhdK8ulF7piN0TUfo/uHnAvBPa8z0P/y6Xru6EwQRFPYj/lcymZsJ4J+CuxVAA0DbCm0r4AFBGS5CI2O2HDp7ZOuqjm1biYuJ7lyzcPHG/YfO3bjz1DElLaNHl07rFs8i+PPN/3vlUQymlquJWikuKSXq05V7zxzfuxEEISMl+fiV8yCtnt06q5298cDve1iHNi3nTB5br58OwFtZGe2jh8+LNx9c3b3Ic6FHl06spbl5+XfLh+YRBNGnuwb7olr75OG783hF3zeyq061g6F+xMRvOXR25dypGmrtjl28lZ2Td3bfRgqFUlJaeunOU5cvXpeObCXzZ0fG/Nx65Ny4UcOmmI76810FqB2/72EBIRFktbJZq7bb7FrXU1MdXybAn8DdCoAD2lZoWwFvCMr8prS07NTV+5fuPmHQGaxeIcMGak00Nnzs4BwVl9BcWfHCoS0cWRUbhqSE+Iev3refvJphZlQf24/9mfjstSuZaOZnYsqJS3dOXLojIy1FVgLet2E5RhRDjQzp3/vSkW2V5xcUFvF+tr//9NW0jMy5U8Z311Aj5/h9D3vx9qPje7esnFyCIMTFRE2GD50wWn9g357kCgEhEev32cT+TBQXFyMYjI9ffQ6fv7F+SUXu6vX7bMbo6+gP7lfTf8FhA/t2UWufnJaRk5evqqK0ecW8at9y1PZWQEiEm5ffwL7d4xOSvQND7j5zmj5hjKiISGJq2vfwyBVbD187vlNERJiZrjgyxu94WGTMz80r5lIonDlWAXgQEhLiUS6aT6WlZXtsLhMEod2nO4VC+eoTOG35lvGj9WaaGePLh38H7la4W0H9QdsKbSvgB4IyFfILC8k8uAWFRW1bqR7eYtVKtRnZOeXKvWfPX7uSqyWnZZy+en/9ktnMth8f+Mwpw3sjKWkZ9u8+PbtyfPvR8/tOXYmK/bl6wXQZaSmiTrVr3eLl9ZM0Gi06/ldQaOSHr95Orl/IiEx5s/bk/KkTzI0NhYSE6vZzATj4B4cHhEQMGdCHDMocOHP1pp0Duah3N40Jo/WNDIZIS0mQc7Jz8s7fsrv92IFGpyvKy57bvykzO2f51sPXHrxITs3YuXaRjJTkF6+Al28/PrpwmBXl4ZNqM2WOkVO8PbJ/++Grt4iIMDOTjpDQ/k3Lx85edfTCLb1BWq1Um+1cvSg8MtY7MOTAmavbVy8cY6DTtrXqvHW7bz95lZOXf3DTCsRloCHR6YytR84Fh0eJiYpsWTmvbasWWw6dcXD+/NjB+bGDM/nsobS0LCMrR1xMVExMVIhKpdMZDILBoDMYFf9jUKkUxOvhn4W7FQAPaFuhbQX8Q1CGiU5nkOUnCgqLJpmM2LTcUkJcrLik9Plr1/O37JJS0qhUyixzk15d1Xcev3jv+ev3bt9WzptqOmKYsHC9RygiouMWbdy3fdWCNi2bn9ptvXjj/nvPXzu5uo8x0Bk+ZEC71i2UFeVFRUR2rlnEKrHErqS0NCc3X0xUhM8gjpCQUHNlRc/CIL/vYczjQ1jI2HDox68+PxNTdh6/cOPRyx1rFmn36V4Pfyj8bT5/8+OnAhGHwqLi4IgogiC6qncg58yZZPrJw3eE7sAJo/Xbt2nJWjMjK+fBi9fXH9nn5DKLVRvo9N+9brFSeSLew1tWbj545tX7z55+QZNMRqRnZgkJCXVq34aoT199AvefvkoQxKLpE8nSbG1bqk4dP/rGo5eX7j7duWaRsLDQoS1WpparHrx8M2XcqM4d23XrrHbt2M7pK7a8ePNBVlpqy8rqe+IAGM9a+edfQkZWztbDZ12+MBPSb1u1kHxOcHTbagOd/jaX78X9SiooLGLW2w4M0RlvyWM76xbPmjdlHDk9Yd7a0MgY3p9bVY1tFpdHF1Wry9wEULdwt8LdCuoc2lYsaFsBPxCUYaJSKdaLZx2xvbVvw9JhA7USklIev3r/8OXb9MwsgiB6de28ecVccph9n25ddp24+OGr95ZDZ09fvT91/Oixw3VbNFeup5wy7t4BVtuPTDcbozeIOfJCRlrq5qk9l+48PX/z0d2njnefOvKzESEhoVc3T7GCMsUlpcLCQjHxv7LLm7JkXKmouCQkItonMOSLd8A3/++lpWUEQQzS6rlx2ZzOHdsVFBbdeuxw7eGL6Phfc1bvmDp+9Ialc5D0F/6csBCzMFNmdk5hUbFEee+z+89fl5XRlBXlO3dsT67Tornyq1vMBNvsiktKzRdZJyanEQSh3qHt+qWzWUXrCYIwMhii1q7N2t3HI2N/nr/5iOydXle1sbl69f7z5oNniktK+3TXWDj9/6XZZpkb37Szf+rosmz2ZBUlhQ5tWk6fYHTj0csj52+SY7s01Tsc2LRi1Y6jt5+86tW1s8nwofW3kwAs5248JCMy1ktmTTQyYM03MhgyWk/H93uop9/3mLiEpNT0zOzc3Lz8gqLikpKS0tIysoMMeWdRUZSfNn40vlX4F+BuhbsV1AjaVmhbQY0gKFNh3Cg9A53+MtJSoT+iJy60ptOZPzq7du64aMbEkboDWd9Xi+bKtgc3u7p7nbh0Nzwq9sSlOzZX7t47e6A+MiMyGIxPnr6DtHqunDuVNVOISl08c+JEI4NH9u9c3b1+xMQXFhXz3o65sWHbVv+vdXro7LV7z1+T0zLSUqoqStuOnH/q+J5Gp5MzFeRkhw/VnjZ+VJdOFV0VJCXEF82YOMlkxMb9pz55+t575tRdQ81szP9/xwPwP0qfvSQ22XslOv5X39HT2NeZNmEMlcorx4qYqMjO1YtOX7u/YLrZ8CHalVfWUGv39PKxR/Zv7zx1LCgsWrPwTyvU8PDm49e1u08QBKHWrvW5/ZtERP5/XW3ZXEWnXy9RUZGU9AwVJQWCIOZPHf/Z07d3N42yMhoZEh01bJC58XA5WelaZL2Bf5DDzVMd27bif/2ouITKnWs2LbfMyMoeMqBP5Ss5lUrR6qGp1UOzpjtWo7F+AI0H7la4W0F9QNsKbSvgH4Iy/0f2JenSqYPJcN2SklIL05ED+/bg+q3pDeo3bKDWe7dv1x+9HNK/N4+IDEdOmcp45JShUCisTKUcVJQUls6etHT2JKLmjA2H3nv+WkREuIWK8vpls0VFRFZYWnj4BrZsrtK3exftvj369eoqRGX2X+CgKC974dCWK/eexSQkIiIDdaJzx3bbrObb3n6cmp5JzqFQKKP1By/kWdmdpDuwr+7AvjxWEBERnjZhzLQJY+r7H2uk7sDtqxY4u3ke375GVkaaYylHZEpZUd7+hg3HOnusK6JUAA1DSEjo+I61+LYB+IS7FQl3K6gRtK3QtgI+Uch+yE3al8Bw5iiAjvWbMKKmXN29lmw6wGdQxtLCtKr4C/xlQqLiCYIY3KMz0bg1ztMKgCucVgB1DqcVAE6rRnUMoG0FTfpuxRt6ytQXvUH9+KlXunyOxfI5FvW2FwAAAAAAAE0b2lbwF+MySgUAAAAAAAAAAOobgjIAAAAAAAAAAAKAoAwAAAAAAAAAgAAgKAMAAAAAAAAAIAAIygAAAAAAAAAACACCMgAAAAAAAAAAAoCgDAAAAAAAAACAACAoAwAAAAAAAAAgAAjKAAAAAAAAAAAIAIIyAAAAAAAAAAACgKAMAAAAAAAAAIAAICgDAAAAAAAAACAACMoAAAAAAAAAAAgAgjIAAAAAAAAAAAKAoAwAAAAAAAAAgAAgKAMAAAAAAAAAIAAIygAAAAAAAAAACACCMgAAAAAAAAAAAoCgDAAAAAAAAACAACAoAwAAAAAAAAAgAAjKAPy1mq/bI+hdAPjb4LQCwGkF0PjhbgXQhCAoA/A3a75uD+7KADitABo53K0AcFoB/LMQlAH4+yEuA4DTCqDxw90KAKcVwD8IQRmAfwIeQgLgtAJo/HC3AsBpBfCvQVAG4B+CH7sAOK0AGj/crQBwWgH8OxCUAfjn4McuAE4rgMYPdysAnFYA/wJhQe8AwL9OUEPoOT43+eg2gewGQH3AaQWA0wqg8cPdCgDQUwYAAAAAAAAAQDAwfAkAAAAAAAAAQAAQlAEAAAAAAAAAEAAEZQAAAAAAAAAABACJfgEErP4y7PLIHoe0vvB3w2kFgNMKoPHD3QoAEJQB+OcgHAOA0wqg8cPdCgCnFcA/Aj1lAP4V+IELgNMKoPHD3QoApxXAPwVBGYC/H37gAuC0Amj8cLcCwGkF8A9CUAbgb4YfuAA4rQAaP9ytAHBaAfyzUH0J4K+F37gAOK0AGj/crQBwWgH8yxCUAQAAAAAAAAAQAARl/jau7l6aehOPXbzNdal3YIim3sQ9NpcbfL8A6t4sq+2aehMzs3Pw5QIAQKOFuxVA04W2FTQABGWqMcB4pp75AoIg1uw+rqk3MSI6jsfKEdFxc9fu8gkKrdt/JICm6NLdp5p6E2/a2bPPnDBvrabeRBqNxppjNHNFd4NJPLZjc+Wupt5E58+exF9hj81lTb2Jnn7fBb0j8Bey3nty9qrtyWkZ1a5ZUFikqTfRYslGoun/LQB/CHcrrnC3gnqCthVAZf96ot+4hKRR05dxzLx/7kCvrp1rsbWPHr7u3gEDenfv270L+/zv4ZFHbW/pD+5fXFLy4s2HWebGZkaGQtSGiIglpabrT1o4bKCW7cHNlZe+/uC+asfRZXMmL59j0QA7A9C0vHr/ee3uE7V++4trJ9Q7tOW9TnFJae+RU3isIESlBr1/VOt9gL/4aKx8bHzz+56WmS0nI13TjfsHh09Zuqna1Wp9c6y/v2XCvLWhkTE13QEL05E71yyq6bsAGi3craDxQNsKbSuohX89KEMaqTvQZrc1QRBbj5x77OBc6+28++RBoVCMDYdwzP+ZmPLVJ1Crp+asicbJqenbj9raOTif3rO+mbLiH+87QBOgqTeR/WV3w8lVreBw81THtq2IxsHIYIiRAefpzLJ294lX7z/fPrVXq6fmH35Qt85qdhcP/+FG4F+wf+PyCaP1yS5mcQlJ7IuSUtKS0zJ6dOkkLiZa08326tr5/rkDU5ZumjZhzDar+URT+1uCnB8KCQnV257CPwR3K95wtwI+oW0FUCMIynDx2dNv98lLBzetqOop9+W7T3PzCxbPNJcQF2PNjIiO8/seNqR/7zYtm1f1dcvKSG+1mt+xbavAsB9KivI1+qcKi4wdP2/NwulmqxdMJ+rfHpvLd5868rny+NF6BzauqOc9giYsxPUx+2Nt9hYU2R4TVGeQPzmtAkMjKBSKhlr7+tk1gOqRvR3Z5wSG/uBoVRIE8ejC4e4aao38tPrDv4VGo+07fZVGo21dOV9EhPO3jXdAiM2Ve1tWztNQa1eTPwX+ObhbAdQHtK3QtgLeEJThIik1PSQiev1eG7tLRyovLSuj3X/xJje/YP60Cezzb5Tnzpgz2bSar5wgpk0YQ9TcRw8fgiCGDdIiGtDt03u1evDqBRD6I3rC/HUNuEfQ2NlcuWt7qyIEQxDEgTPXDpy5RhCE35v7YqIiT68c+8PtDzKdk5WTyz5n8DhL1rSEuJiP090GOK1CIqLjfyV366wmLSVR0/cC1JVRwwaRbcjI2J+mlqtaNFN5fefMs9cfth4+O3XcqO2rF3Ks7x0YMmPFVtbLgJAIMurRU1N984q5dbVXtTutavq3cMjMzg0IjvgeHhkeFXdm73olhf8/9qDR6XtsLoVFxuYVFNT2b4K/EO5WAA0GbSsWtK2AKwRluDA3NhQWErr/4rXje7fKS21v2yUkpaxZOENGSpI1M/Zn4jMnV+0+3XX69yII4uTlu3n5BcstLeRlZVjrMBiM+F/J4VGxYZGxoZExYZEx0ycYzTI3Jvjzwd1bTla6qvH8HAOvLt99evnuU4Igjm1fzXzvV2/25413nzry3wsGoEas5k2zmjeNIIgj529effB803LLWeYmPNZ/det0jbbv/uI6a3ry4g2BoT++vrghJ8tMPGFosbimlZh4n1YkQ4vFv5JTuS76Hh5Z+Uk+QRAyUpKeDrfY53Q3mESj01kvZ6/aThCEqIgIx2oAtXPi0h06nWE1b6qQkNC4kcMu3nl87/nrTu3bcDwD0OqhSQY+nD97Lt96qKem+oPzB8lF/sHhdfXl83Na/fnfwkFZUf7OmX07jtk+f+06efHGC4e2dGrfhlx054ljWGSsseEQ3s8Y4F+DuxXuVtBg0LYC4A1BGe4WzzJ/ZP/2kf1bjvmOLl8u3LbrotZ+5sTfgikHzlwTERbatopZpykxOe3Go5cEhTJnsunPxJTvYZHv3b4RBHH+pt3V+8811Np311DT1e6zYNqEzh357Uedk5vn9z1sjIFOVemB91ov3Wu9lOsiHkkxAOpPQGgE+8s7Tx338qzFXovUm3Q6g1lDjkqp3R5We1px7YBjuWbnV5/AL8+vKcjJknP0zBcUFBaxwivkS44tsMZnjZu7Jjwq9sbJ3QN6dyMT/dZu5+HftPngmc0Hz5DTrOP2xZsPzp89B/btMXaELvO+Lix0ZOuq6Su27LG5nJ6VvWy2ReVzpKr6X1WF7Cf+j727AGuqbeMAfrbRXRIGSoiAiokIoqLYrWB3d3e32N2BBYqKoiigWIigCIqkIC0N0l3bvmscv71zwBzlAP+/673ea5ydnZ0ddpjnv+e57+HmVX3E1Pi0qqvXwiYqInxw8/LWLdVOX7s7dfm2i1ZbunRoF5uQfOKqrbSkxMYls/jZf/gH4dOKEz6toJ7g2gqAB4QyLK7uXlxfd6soKfTrZWjSzSAkPJpzuY6mepcOuke2ruKsPvj4uds7ry+sr+keObfVUHf/9LWouGTprAnefkFnb9xr2+ZXYZpp44ZtXDKzZsUI33v70RmMvj15jQbfeOD0z/RM62M7yR/7jV9g0r3T/o3cvaUA/oLCouKg75EVl69ZMG3+7/P+2F/acy20Omt9y96J/SO5AtfsJCbBCmWEhGr4d4yf06puZWTlhEfH8j/ihiAIfiZuwL+AXXZ61/FL9xxd2Y2QvgZ933X8Eo1K9fIN5HwXiYmKtG6pdv7mgy8BIbvXLmrdUo1zax+/BBAEkZqeuXTrwWM71rA/0SoW+g36Hjl+4Ya6Pa3q9rVwWTzdspmC3M5jF+eu233BassZa7uiouLNaxc1U5Tn/1XAvwOfVpXCpxXUEq6tAKrlXw9l1FuokmO5D1+4ef2e4+XD23r36ELedWYv65+hJ67Ycq6v1bqlzel9XBuRkZYUExMVEhL6Ghx298kLgiA0WjWfN3msmKjIuKH9yfqF7p98KRTWv24TklPjk1LZ/5eXlbl77sAf9/Od1xcqlWLaozOPdUpLSz99DczMzpGXlcnNL0j+mZ6Slj54ytLYxN+6WlSK/29BAfjx8v2noqJi1hl09Y6stNTowWbk8uOXbY5ftuFnC5uXzdm8bA572v/ZfRvNTXtwrUM+hYiIcM1+KfycVnXL3cuXyWQFSVxlcbp20LU9u3/0nDWRMXFfX9wly5TuOHrxwbOXWv+fggFQ0YfP/it2HKFSqU+sT2i1acl1L51Ot3d6ff2+472nrusXzaBQfo0xCYv6QYaDyalpyalpO49eOLR1ZV0d3hqfVjV7LZWyHD5AXExsw/6Tc9buYjCYRl06jB8xoPovBf4J+LSqFD6toMZwbUXCtRVUy78eylRXbn4lZQL79zL8Wv7t/WXbR6ER0TQa7eCWFWKiIsUlpTm5edm5eTFxiQRB3LJ3Ir/5p9FoulptunbUtRxm3pWPZroMBtPD26+Tvg5nhZqKuhnou7z9EBga0ceoa3pGFkEQasrNrh5hla7g1HPUTEU5Wadbp6v/6gH45eDyhrxRVFS86/iljnptqztShh/5BYVioiJ/nCVRm9OqKpzVhclp+fw86s7jXxNDVu08un7RjNkTR9HpdHKOBkEQbVqqhUX9+JGQRNbC8A0KIQhCF92doNzUZVt9g0K9n91iH4+7T17sO3VFiCZ0eu/6iikG+VkzcdSgiaMGcS13eP6WvKGp3oLJZDq+dB9sZqIoL1v7I83naVWHr6Uqw81Nk1PTjl5iTSqcM2k07xAH/mX4tKoUPq3gr8G1FQCrGsM/fhSc33jomVlcuG1f6b35BYWctTlZ46I3W522tiOvo7iERkSfvXGPNR57zQKD8kvQSYs3jZm7ZsX2w87lBYPVW6iumDPp+vFdPk63F8+wTPmZbtzdQEVJ4Y87GRASlpmd88dJFlqtWf+QDYv8waprk5pGEERzFSWudWLiErNz8jTL1wSoJ18CQrx8A8nbZGGIXccu1ccT5RcWykizSvzWAJ+nVVU+PLke4vaQ/I+fs5g8LIGhEeRtKpV69NItL9/AklJWTRlREdbkEd22GqzZIqGsaV/ZOXlRPxIkJcRrXC0VmrxBfYy6dtSzPr6zWm/j7Jy8B89ekbelJCUOb1tFoVDO3bxfJ7tU49OqZq+Fh7Iy+ot3H8nbu45fSknLqJPNQhODT6uqDgs+raDGcG0FUAMYKfObBRtYU5NMDTvvXrfozuPnT1+6FxQWKXF01jyydeXxKzY+/sHn92+SlpJkL/+Znrlq17HS0rKVc6dYDDPPzM5JTcu8e+6AmJgoWfq3/8SFWq1bLp4xnpypu/PYRSaTWVhYzM+39O+8vvDTXlRTvQUrdklIIggiNoE1ZUlNuRnXOi5vWfGQfvm1H0B9YDKZ5KS/Vs1V4hJTOrTTaquhfsv+GTldgv/pSxVxdfMl5eUXclVj0TOzUFFScLO/UienVV2h0+lknWMalUpnMFbMmXTy6p19p69eOriVnAJJEET38nFznwOCxwwxe/eJNdHJpHsnchANAJdJSzazyk5PHDVnzW4y2qsKV5mYGw8c8wsK+/cyJCvQd2inNXHkoMFmxnVyhGt2WtX4tfBw+MLNwNCIgX16CgsJOb/xWLTpwN2z+8lPZAASPq0qhU8rqFu4tgLgB0KZ31w+vE1eVubMdbuBkxd30tfZtWbhki1WcrL/5SZqKkq2Z/ZPWrJ55uqdt07ulZIUJwgiJS1j1uqdP+JZacj9Z67nb92n0+ktVJUvHdqm0ao5q2xwM0UxMdHgsCjWpx2DsenA6Zy8/OvHdqlVGMlSKbePvipKCn+cxaCoIEejUlN/sr4P/FEezejraPh/CyP/vcvptLXdaWs79o/tdbTsLx/mZ08A/sjWweVLYIiMtNTYof1PX7tLEMT8KWPJKUuczZXMJy5iEsw396oxgobs5pudk0c2wCZrzSycZnHJ5uFwc9Oj21nd3/nH52lVV67ZPQmNjBEXE+1j1PXFu4+d27frbdTF3cv3pfsngiAU5FgzRzrrt5OWknzn5ctgMO2ePGeVxhhm/nd2DxoddnHcDYtnkiUVV+44Mqy/6bEdvE6E2ITkG/ef0qjUpTMnkKEMQRA71yxgt8SuqvtSvZ5WNXstPFyze3L7oZO+juahLSsoBBEdlxASHr396IUj21bVbIPQJOHTqlL4tIK6hWsrAH7869OXKtLRVFeUk50yZujtU3tjy6MNrsbVkhLiZ/ZuoFKoMfGsSjEEQXh9CcjOyevZtePcSaPXLZx+/+Ih3+d3Xe+cJxMZsmVvh3ZaqWkZkT/i95++9t776561i7vxUU2G1R0jLSM0IpqfLx5pVKqCvGxqOiuUCY2IkZQQ1/5/46eJowaFuD1sr6MlLSkR4vZw7/rFBEEc27Haz/W/aAag9jKzc46VD4TZuGSmDMdQMi4lpaXJP9NaqCrzv+XcvAKbR84jZq50fuNBLnnj+Zn13h45SKtNy/fefqWlZfxvjf/Tqiomo2frmVmQ//1xZsR7769kPrV24XRFhV8j78YM7jdrwkgFOVZf7RaqrEFtwsJCg/oYpWVkWds9/hr0Xb2Fam+jX3XHAXizL5+R9MfJbtsOny8qLlkwzaLN/z+euEwZO5Q9L4/zP34qwdf+tKrWa6nK7YdOxy7d1tXWsD66U1xMVExM9Ny+TQpyMs9evXd0fVfLfYMmA59WlcKnFdQHXFsB/BFGynATERY+sGkZedv1nRdrNlOFLhJtWjXnHFoyerAZu7kMp6ycXPbspN49unz2/7Zq59GImLjlsyeNGVLJ+jxGg/fp2ZWflWWlpbJz8wmCCAmPNtBrS6WitCH8VfKyMtuWz/UPCR83tL8tx/fte09drfj1+2f/b1wzj0wNO185sp1rNTqdVddp98nLI8x7H9+5hgxJI2LiwqJ+6LXVUFNRGjWw74krti5uH0aV16+p89OqUh+eXJeXZeUpBEGYWc4vKCyqas3snLy1u4/TGYzh5qZTxw7dWz6JiSCIof1MhvYzOXmVVSOc3WJp4qjBD53fnLjKmv+1ev5UVCcF3sh2e9k5eZE/4oWEaFZnra3OWnOu8PDyEX0dTfaPsyeOkpIUXzprQnFxSZ0f21qeVtV9LRUxmcxT1+5esnlo1KXD6T3r2QWn1FSU9m1YumSL1b5TV026d1L6fzAK/zJ8WlWETyuoJ7i2AvgjhDKVyC8oFBYWiktI8Q0KVZSXrW7dweKS0hduH+4+edFOqzV7vsaoQX1PW9tFxMSNGNB7yUxWZRk+vfPyFREWNunWiZ+VJSXEU36mR8clZuXkdm7frlq7DVAnLIabWwznnnSzfeU8diWIb2FRExZv0tFUb6mm8tLd6/yBzf1MulfcTkFh0Ut3ryeu7+ISk9cumDZ+xEBy1hKJzDLmTxlHEMT4EQMu2Ty8YvtohHlvPoPIap1WtSQrI7Vr7ULn155Wm5ZXvPe991calWqgq03+2FFXu3P7dn7B3/V1NIeYmfyF3YNG6rP/t+v3HCNi4p7dPCUrI/X63kWuFeas3f3xSwBXJex+Jt0rPd3qRI1Pq5q9Fi5ZObkbD5x29/KdMHLg9pXzuYox9TPpPrR/L5c3nkcu3jq0ZUV19xCaJHxaccGnFdQfXFsB8IZQ5jfB36NeuH1w++j7+NqxM9dZU3vmTxkrJspqjMIpOTVtydaD8yePHdq/F+fymLjEe09dn75079ZRb82CqYad2rPvevzcjezZ5Onjn5CcyufEjdLSso9fAgw764vzV55QtZmiorys15cAgiCevnz3yPk11x5WV8W6qgC1kZ6ZtX7fSWEh2oGNS2Wkpd5/8t1+5Lztmf2tW6pxrlZWRt9sdSYjO2e6xXBz0x5cTa+9/YJfe3jrarUZUl6dVF5WZt6Usaev3b3n+GLymCF1flrV3rD+psP6m1Zc7hsU+i0syribAftq0/2Tb9B3Voem75E/AkLCyT5uAGxFxSVJqWkUCsXzs//EUYPMe/Wo6uCQU1n/2qiQGpxWdftaPvt/i0tIPrp99XDzSs41giC2Lp+bnJo2adRgPncP/nH4tOKETyuoMVxbccG1FVQKoQxLaWlZcnkPaZe3npNGDdq8bI7bxy8v3n3spK8zzWJ4xaOWlZMbEh4dHhM3tPzHsjL6K49P9xxdw6PjLIeb218+otpMkb1ySWmp1Znrdo4vJo4a1KZl80Pnb8xctfPy4W2a6i2evHALj4lbOHUcZyMnTj7+wQWFRXwO1UnPzB7av5fXl8BzN+/LSEu11VDvZqDfuoXqjftPiZqyObOvW0detW9CI6LHzltX4+3DPyUkPHrVzqOZ2TlXj+zQ1Wa1ALtgtWXJFqspy7ac2r2+eyd99ppCQrRTe9ZXupH4pNS1e46TQ2HZs3sWTBn71tPnyMVbHfXadminxXs3qnVaVReTyeRzTTqDsfckayrTDMtff2RevPu4cf8pMVGRpQsmnrhiu3LnUbvzVnz224amjc5gkG2JJi3ZPMTMZOvyueotVHmvn5CUqtpMseKXCvWE/9Oqnl7LgN5GA3ob8VhBUV72ztkDf9w9AHxaVTwH8WkF1YVrq6rg2goq9U+HMnQGIz4plSAIa7vHA/v0ZJ8kXr6BWw+dVW2meHrPevZX9NKSEmRz67Ya6h7efmSZGPKuszfuffjsP3Xs0KH9e4kIC3M+RWhE9NbD5yNj4ravnDdlLCvD+ZmeaX3vieWC9avmTQmL+vHQ+Y2OhvqoQX1r2V70lv2za3ZPunbQ7d5Jf9LowTqa6uT1KtlQgzeUnoH6Fh4da/PI2d7pVT9jw03LZrdU+zVSrGfXjjan9+07fXX6yu1D+/eaNX4k77Eh0XGJ89btycrJPbl7nR5HZ3cajXZ238ZJSzfPX7/37L6NvKto16Brb2FRMVf5G5PRs7nW6ThgAoOFyf5zwduRC7dCI6INO7U3M+5Op9PP3bh/0eahdptWJ3at1WrdUk1Fae2eE/PW7bE+trOZojz/uwpN0qFzNygUysHNy4f06yUq8tunDKfQiGglBXk5Gel3n74UFZf06PzfaE3eTMfOTc/M+mP3pb49u108uKWWp1V9vJYO5hOIatq7frHl8AHVfRQ0efi0qgifVsA/XFuRcG0F1fVPhzKXbR89eeG2dsG0ccPMyR4o5YNlPmy2Oq0oL3f9xC5lju+ox48Y6P7p68JN+wmCkBAXmztpdJcOv4q2rJo3ZdW8KVwbT/6Zftn20X1H177G3U7sWqve/Nc3gesXz2jTSm3/6WtWZ6+TLZOMunasag/dPn5p06o5+7E8zLAcMcNyRHWPwPfIGIIgWjZXqXgXZxEQHnS1NULcHlb3eeGfEhgasXrXsV6Gne6es6qYuejraN45e+C991fXd14rdx5dMHXc5NGVzy944+mzyeoMjUq9cnh7zwpnjbKSwp0z+xds3D9rzc4lMyfMmzRGWFiolqcVm7iYqO9zVhUbfvCu+0t66PTK8aW7lKT4gU3LQiNjdh69GPw9cs7EUcvnTCYvUwf3NZawElu758SkJZtP7FqLeUz/uC3L5/Cz2iWbR9/CotIys4SEhPqZdF+zcDqf2/dwuFa7HazGaVUfryXo9X0a7bciMgA1gE+rivBpBdWCaytcW0HN/NOhzOLplounW3IuKS4pfef1pUsH3aPbVyvKy3Le1aGd1tv7l/jcMp1OP3j2ek5e/q3Te7t20OW6d/yIgUZdOp65buf28fPUscN4TE94YXuOqDvsjlGWwwd00tcZO28dnU7XbtNq2ayJdfgsAKSpY4dOLR8dRhDEK7sLvA9L7x5d2EPPKlVYVPz0pXtHXe39G5aoKitVuo6qstKDS4cv2Tx87PK2QzutqjZYt6dVzYwc1LektMxiuLlqM8WNB2wlxMUeXT1KNpZi692jy6MrR1k1dxxc9NtqchUuBajoxK61fB4WCXGxus3T6/y04vO1OFw7VrfPC/8gfFrxgE8rqBZcW+HaCmqGwn8FhAbrQyBrho6e5q+essAnOoPBoDOqGk0A9SQkKo41+aWjTgM/wjitoBHBaQWA0wrvAWj48GnVtOHaSiBCGsm1FW+4IP930ahUrqY2AAAAAAAAgGsr+GtwTQ4AAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAmkIoY9JRhyCIkKg4Qe8IwB+Q71LyHdvA4bSCxgKnFQBOK/wjEBo+fFoB/MunVdMPZQAAAAAAAAAAGp0mEsrgW31o+BpdlIvTCho+nFYAOK3waQUNHz6tAHBaNf1Qhg3jV6FhatTvzEa989CENep3ZqPeeWjCGvU7s1HvPDRhjfqd2ah3HpqwkKb1zmw6oQx7AEIT+w1BE8B+TzaiYTIknFbQYOG0AsBpxYZPK2iw8GkFgNPqHwpl8JEMDVPj/TAm4V+60ADhtALAacUFn1bQAOHTCgCnFT8oTCaTaFo+BIaxb+tpthLovsA/jXPQViNNZNhwWkEDgdMKAKcVD/i0ggYCn1YAOK3+6VCm4qcygAA19jiGE04raCBwWgHgtOIBn1bQQODTCgCn1T8dypDwqQwC1JQ+iTnhtAIBwmkFgNOKT/i0AgHCpxUATiv+NfFQBgAAAAAAAACgYWpShX4BAAAAAAAAABoLhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAIaJJ+xAYJuhdAAAAAAAAAICaM+mo01QPH4XJZBJNEeIYAAAAAAAAgCbDpClGM00wlOGMY/Q0Wwl0XwAAAAAAAACgVkKi4ppqNNPUQhl2IoM4BgAAAAAAAKDpRTMmTSiXaVKFfpHIAAAAAAAAADRJev+fCtOUypU0nVAGiQwAAAAAAABAE6bX5HKZphPKkDBrCQAAAAAAAKCp0mtapWObSChDhmRN7HcDAAAAAAAAAFzIa/+mMVimiYQyAAAAAAAAAACNS1MIZTBMBgAAAAAAAODf0WQGyzSFUAYAAAAAAAAAoNFBKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAANWQmPIzJzcPhwwAAAAAoPYQyvBy7LKNnpnFscs2RMOw58RlM8v51+4+ru8ncnnjOX3l9tee3vX9RFDfug6ZomdmkfwznfdqDAbT/1vYwXM3zCcu2nPyCoPB5LHyt7AoPTOLIdOWEf+k3PyCPScub7I6U/EolZXRJy7edPWOQ0lp6d/fMYfnb/XMLDbsP1XpvXtPXeX/r9lpazurs9dT0jIq3jV//V7ziYt8/L8RTUtJaenExZvsnV4xmb/9WlfuOHLgjHVmdk5mds4mqzN7TlwmGpKG9iEFAAAAANWFUKZe0On0C7ftpyzbEpeYUoebTUj+mZKWQWcwiHr24t3Hz/7fgkMja7+pNXuO65lZWJ21JhoGcn8u3Lavk63dsn+mZ2ax+eAZopEoLS3LLyjMzM6Jjkv8+CXgkcub45dtZq3e2WPE9ElLNts8dOpuoDd30mgqlcJjI4XFxQRBCAsJEQ3SruOX9MwsrO89qXjX4Qs39cwsHF+6EwSxYf8pPTOL995fq9pO0PfICYs2+n8L41oeEh7t+NL9yQu3faeucN3l8PxNQEj4Y1c3IVoDPTh8eunudcv+mW9ASMW7ikt+5U3HLtsMmrLk9LW7lWY3jc7r994BIeE2j5wplP/e/EXFJW4fv9g8ciYIIi4x5bXHp7tPXtx88JSfDdo7vdIzs1i540jFu+ISU8Yv3PDQ+Q3R5D6kAAAAAKC6GveVQ4OVnZvvF/T9a9D3cfPXHtqysn8vQ/IfwR3MJ/B+oMPVo7raGlXdS453UFZUqM2+hUfHjpq9uuLyGZbDNy+bQ150kVeqZibdiX/D3lNX7zi4VFzes2vH68d3VWtTemYWfK4Z4vaQ+LsCQsInLdnMNRCAJC8rM86i/7Rxw9RbqP5xO4VFrFBGUkKca3lxSWnnQZMqfciaBdPmTxlLNCqePn6BoRHz1u+xOb2/nVZr9vIendtftNoyd92eu09edNLXGT3YjFyempZx5OJtVtyzaCbvVKuBi09KjYiJkxAX68fzL8DcSaOZDMZl20fXHzzdtmKexbD+RGP20OU1QRAWw8w5F34O+FZSWqqvoykvKyMvK3Noy8qlWw8ev2zbp2c3jVbNa/xcMfGJ8Ump2w6fe+H24fSe9WJiokRT+ZACAAAAgOr610OZ2ITkwVOX8l7n6h2Hq3ccqrr3he25itexCnIyFw9uOXXt7iWbhyt3Hjl/YHPvHl1qv7cpaeWhjJI8UZ9euH0oKCwiCGLi4k0V73W6dVpTvUW97gDUEwO9tqMG9XV54ykuLiojJamsqCAlKfHO64uCnIz7o2s0Kq9xc8k/0/uNX8C5xP9bGGcCtWnprEmjhzS0392w6cuj4xK5Fm7cf2rj/+f4LNiwj/Mui+Hm+9YvIW8vnGaRnZt3/Z7jki1Wj62PS0tKLNt6iGtO3yarM5usuMdJLdy0n337/aNrSgpyRD1Iy8jqPW5uxeVPX7o/LR8KxOdfM+tjO427GXAueej8iiCI4ea9eYcFcjLS6xbN6NGlw2XbR2bG3YjGLCE59eOXABFh4VED+3Iuf/vhM0EQvbp3In/s38twaP9eLm88T16xPbVnfY2frnePLk+sjy/ZcvC999el2w5dsNosIizcND6kAAAAAKC6/vVQpv5QKJRV86aICAufuW63YseRJ9eOq7dQ5TE4YvCUpbGJyTw2WFRckp3DKq45d92e6u7M2weXVZspci5Rb6764s458vaVOw7HOUoS2FY2ZoSNx8VDY7di7uTF0y3J2689vJdtO1SDjYS4PTSfuCgx5WelF0ICd3Dz8oObl7N/9PINfOf1pa2GOu9Ehh9Uji1wvs93Hb90z9GVaJzWLpzuHxzmGxR64Mw1q03/HbcmjE6nP3J5Sw6dIwjiwm37nNy8xdMtZaSlKl2/j1HXPkZdeW+TxxAqHj48uS4vK0P8FXefvGAwmIPNjWVl/nuZJaWlz169JwjC5P+hDEEQy2dPys7JW7doRi2fUVlJ4fLhbVOWbcnMzklOTRfI34o6/5ACAAAAgBpAKMOioqTgZs9dHuKPKv0XqtvHz4s3Wxl2an/rFCs6WTJzfGp6RpuWzWv/b+6UP9VqrRNfAkMCQsIJglBTUXphc05YWIhzgo+BXtuWasp/YTegloxHzcrKyWX/SA5yGdq/1/EdazhXIwum6LX982QE1WaK7Ku13ccv2zm+mDp26LaV8wiCWLf3hNNrj4aZ1jnf/m0Yy+ELN6/fczy0deWogX027D/19KX75cPbeAwQoFGpezcsGTV79ZMX76aNG3Z2/8aK6wSHRVou2ECjUt89vKooL0v8LUoKclzXzw7P3245eHbkwD6Ht64kl0xfuV21meLy2ZPUW6iSp/C8KWPXLpjGY7MPnF6lpmUM6tNTu02r4pJSm4dOGVk5+m01+xh1TcvMysjKJt9Xl20f3Xn8PL+gkPVfYWF+QZGYqMi76v8VbQiKS0ofOrHmLk0cOYhz+av3n8gmU7PXcM9hHDRlSaWDoY5dtuEaseLq7sUeUHbz5J6Zq3ZU3AHOgTCzJ47asHhmI/2QAgAAAIAaQCjD7VtY1OELN7eumNtWQ53r2/7Ny2bPsBxR3UO8a81Coi6QBWVUlZXe3r9E1A8mk3no3A2CIGSkpZJS0q7edVg8YzxBEN8jf9x78oIgiNXzp1b6QPJf+Ty2fMve6Za9U6V3VZw9Uedmr9nl5RvIueT0tbunr90lbz+4dLhaW6tYduHxc7fHz90EVSmmNt5/YhUP6tZRj/+HMBhMN68vBEFoa7Qil5BX6eLiYoTgVJxddeTCrSMXbokIC8+ZNOri7Yf8TF+q9K2oqd5i2rhhykryetqalT71jfussq/9ehn+zUSGjclkLt92WE5OeuFU7mJGfsHfP/t/o1AoaxdO53NrxSWlF2/ZCwsLrSkPbh45v87IylFRUpCRluw56rekgIxuOeXksmZU8Z6rFfT6Po1G++NudB0yhaxb9Hc4PH+TlZPbVkO9mwHrRLh6x8E/JHzRdIubD54RDVKD/ZACAAAAgBpAKMPt4LkbPv7BNo+cd69dRNTaH8ftO14/wfkPax7IFifKivVYUMbWwSUwNEJNRenG8d3jF208f+tBb6OurVuort1znM5gWAw379m1Y/09O9Shj46scC0gJJwsDETOX1u06UCldYiXbz/M/yX0vaeuyalpVCqFPWklPTOHIAhpSYmm+hvctHQW54/k9DSudV69/8R1bP9C2siq8fTagyxz8+yl+7JZE7+9tSebB9EZjIPlAWuPzu3JqYvbV87bXj6yiYcz1+1S0jLWL56hpCAXERN3uXzQx9Rxwzq006JQKFQqVYhGLS0rYzCYZsbdO+nrKCnIKsrLKcjJyMvJKMjKSkly135u+BgM5nU7R4Igpo0bRlbquWjzML+gUFxMlAyeOIeujJy1KiImzu68VSd9nUq3tnbBNPZAJHunV9uPXBjUpye7+oy3XzBBEO11tOwvV3LGnbp2hys9bHQfUgAAAABQAwhlfnPJ5qGPf7CYqMjSmX/oQMH6N/Te9VfvOIj/rcYZ5PQlZaVatV5ii01M5rqG9AsOu/P4OY1KPbh5hXoL1S3LZm+yOrNyx5GWasqRP+I76etsXzmf9zZbqim/vHuBa+GaPcdd3nhWnDhTszITNcPuoFRcUtpz1MyiomLO8jHkvA/+t0aj0djDYeat3+Pp4z9miFnFgiM8anP+tfYlnp/963aDsQnJJ6/eYQUTpkbNVZqRC1PL608LZJxIpbOrlmyxevvh8/rFM+ZMHE1e67J+U+XTdqqavjR12VbfoFCiERoxoLeivOzh8zdDI2OOXbYJi449uHkFlUq5bPuInJv26WtQpUlcxc5iASHhN+6x4onT1+4euXCLXCgvKzN59BApSfFvb391kZ+xcoePf7DlcHNz0x7kUJ2Y+CTfgFC/b9/9g8PGDu1Xg5EaAuT8xiM2MVlORnrUwD7keJP8gsJuHfUCQyOIBqkhf0gBAAAAQA3866EMZ11Dh+dvT5VPaVmzYFql2UdC8k8mk0l+Ec1kMh86vXZ67UGjUg/9v4IDDxUHHVT6fTsPyXUaylRUUlrWuoXadIvhPTq3Jwhi9GCz524f3T5+Tkz5qa+jeeXIdlGRPxQNoVJqWyyWH+Rx027T6umNk9V97KevgUV1Ny2irIzuG9igr+TdynvHsJoKzV/XUk3lyPZVFw9uIZe4unut2nlUQU7G4eqx0rKyqcu3pfxMP7l73aA+PavaWkJy6szVO3Ny8yQlxKdbDItNSFaQk/2ZkZmRxRop07qFWg36gteHb2FRvNvT8Oi+xOb/LWzSks08unrzSNb+cj1U424G9pcPn7hie83uycv3n5bOTP70NeiMtR3vRwkLcf/x/5mRSWcwyOxSWkoyNy+fIIjFMyylJMXLyui5+fm5eQU5efm5+QVkgvM98of/tzC/b2Fk4RXSt/BoovEoK6OTB2rS6EFvP3y+8eBpQEi4iLCwiIhwTIWmXYLSiD6kAAAAAKAG/vVQhlRWRj966fbNB6zaEJNHD55uwWo7wkm2vPPILftnt+y5qwxM+L02ZH2PlLnj4HKHZ3ckNjPj7hesfruqJLXVUCf/iZ+ZnWMyera0pIS30+2Kq30Li4pNSCJvxyUkv//kO6y/Ke9npNL+RihTG689fvUz9vTx8w8OO713fW3K0waEhpOVL2LikrYcPLt/41LyWohUafelv3m5HhETxy78YW5q9ODZyzlrdt+7cFBRXtbptce2w+eoVOrhrSublU+Iu35s5+w1u9buOX5g47KR5UMGuLh/8t1y8Gx6ZjaNRjuybVVxSSnnUKCOutqyMlLFJaWEoKWmZZAT/e49cdXRbG1q2Jlous7euBcYGrFyzmR9Hc11i2YICwvptdV0dfc6ccWWyWSS6+hqtbl+YpecjDQZq63aeTToe6RqM8Uty+dwba2/iWGXDu3022qOHdrP6sz1L4EhbVo1nzRqMEEQM1ft4BpJdNn2Eft2M0V5A922BvptDfTadtTVJhqPhOTUuKQUgiBsHjnn5ReSCzvqaX/8EkChUPqZdH/j6XP9nuP18gFEbJxpnUar5lzFpKvCGV011Q8pAAAAAKiBfz2UYTKZrz28z1y/Fxb1gyCIWRNGVtrrdPyIge5evmHRPxiMX5c6BEFISYovmTGBrA35F1S3+5K0VOU1PsgZHCvmTp40qvJ/qWfn5J27ef/O4+dMJmOG5fCEpJ+vPb3X7jnx4NmrtQund2inVdUzUjkiiQYoKyfX8aU7eftLQAhBEPtPX6tNUQayXS5ZUdUv+HubVs0XTB1HNBh2T15ISYoXl5SWlpYtmTk+v6BQQ715Xn7B0Uu3Hj93ExURPrN3A7vXb5tWze+et1qwYd+G/acCQyPWLJgmJirC3lRY1I8lm63oDIakhPiRbav6mXRnMpm9DDsFf48qKCzqpK8jLSWhZ2Zh3quHwFtiP3f7SN6ITUzedOC0863T5I/Vnb7USV+H/SqszlpXLFM9dt46QqCCvkeev/mAyWR6evstmTlhyczxK+ZMXr79MJk8ttNqvXbh9L0nr4RGxlgu2LBn3aKwqNjzN+/n5hd0M9A7sXMtGcZxolAod84eIIdjfAkMoVGpVpuWkf3XdDRbh0fHykhLSUtJ/kzPTM/M0m7Tqo9RV1YQo9tWTUWJaJxat1QbYmbs4/9twsiB7z76BodF9uza8ej2Vaeu2clIS4qJirzx9Kn9s0THJd62f+bwwu3Swa1ku65qDSVrRB9SAAAAAFAD/3oo4+j6bpMV63tOORnpHasXDO1nUulqLdWUHa4dq80TcfXrqQFy+pLNmX1/7JWz//Q1m0fOUvwVXs3NLyCvEGZYDp9uMcLuyfO7T14UFBbparXZvW6RgV5bJpN588GzU9Z3vXwDxy/c0KNz+0mjh/TvZVhxNhOF+jdCmdf3LtbsgXcfP2fPXVJvrhqbmHz/6cshZiY1q8ZaWlrm/MaDvK0oL5eemXXmul3/XobabX71JBKs5J/p9k6vRgzo7fzGs7S0jCCIVfOm3HnsMnbe2sKiYhqNVlxSesv+WT+T7uT6aRlZ/cYvEBYW0tfRvP3QydPHb/PyOexhJjqarfdtWPrI5c2edYvatGpOXsBfPfJfc9/DF24SBCEiKlyx+dSuNQv/Zm+XZ69+5W7lFYizT1vbkelkdacvNXwd2mndObvf6uz1gJDwM9ftcvLyNy2dtXCaRVxiyqiBfWZYjhAWFrI9s3/17mNfAkLmrmM1PxYWFlq7YNrsSaNp1CoHtSUkpx44c40giLmTx3Ru345cuHPNgp1rfjW3On7Z5sodh8FmxstmTSSXpGVkrdhxeM38ad076RONza41CyXExc/euBccFtm6pdqp3etkpKX2rFuUnJpm7/y6uoV+K/Lw8Xv5/hOTyZSWkmzyH1IAAAAAUAP/eigzcmBfl7cfdLXbzJ08piG3j6HT6RlZ2QRBqCn/+UvpwqKiGnTDeeL67vZDZyaTqa+juWiaxYDeRuRkHAqFMmvCyAG9jY5evOXq7uXtF+ztF9xJX8f27H6uS7vImPiqvgF2eePp8saTEJzElJ9Xyq/JxcVEC4uKxwwx8/Tx/xIYcuKKbc1CmWev32fn/JqP0NuIFV48fu52/LLN+QOVTBn7+87duF9cUjpqkJlz+WFPTPk5Z80ucnrRiAG9e/fosvHAryEknIRotDtnD+w9efmh85v56/eam/Y4s3cD+TYYM8RszBAzomH7EhjCrs9qatjZw8fP3unVqEH1stsNoaZM5/bt7p6zOnHV9uodB+c3HivnTu6oq/3E+jh5b3JqmvNbz9TyyVyk0tIyDx8/bY1WvXt0qbQ1dX5B4ZItB/PyC81Ne6ycO4VcmJqWISYqIlM+O4YgiFbNVcoHT8WSP5aV0VftPPo16PudJ88bYygjIy11y97pks1D9eaqx3as/vAl4OOXgA+f/fPyC6eOG1qzbRYWFT9+/pbslV5QWKQgJzPDcsTUscO+hbOqHXXU1b5/8RD/3Zcay4cUAAAAANTMvx7KUKkUsvSpmeV8shQFn5qrNKvWkI1a1lCk0Wg+TjYZWTmqzf4cymSVhwV8/vOdXVPm8IWbru+8Vs6dvNnqzIodRypdeYbl8NLSsk9fg47tWM3jy/aGhslk7jx6sbCouJ1W6+Yqzd5++ExQKOsXz5i0ZHNgaER09St6lpXRz9+8z77yJwhi3cIZL9w+vvP6kp7Jys4E60tAyEPn1xqtmhv+/yK5uUqzNQumuX/yXTpzYpcO7VhHoAqiIsL7Nizt18vw/M0Hq+dNZVfJISf+8H5e3tHbgU3Lxg7pR9QnsjMUybi7QRmd7uUb2FajVcXxO00GlUpZu2Aag87ob2ooLiZaXFIaEBL28XOAh49f0PdIJpMpJiY6bmj/MUPMgkIj7RxffPoa9OlrkKyMVF+jrl066uq31Wyhqkx2ziosKl682Sos6oeUpHiv7p0Onb8RFvUjNCImKyf35O51g/sak8/YTqsNWQiZbLy9+eCZL4EhHdppHdi4jGiEbB1cDp67ThBEUUnJhEUb2XN/9HU0a7C15J/ptg4u95++ZFeQ6dZR7+qR7WIc/Y+oVfzlXDl3CjsIa4wfUgAAAABQM/96KNPAhUfHjpq9umaPPXbZ5thlG9akEmFh/5d/aMXCaiQ8Y8LaBdNoNNrm8qHylWqroW45fECja4l94oqth48fjUbbs27xZZtfBUo76ev07dltytghGuXzcarlwbOX8Ump7bRa9zbqQoYyivKy0y2GG+i1ZXeG5tESu77tO3WVyWRuWDKTs/DwDMsR7F7FxSUlPC4OWRdjvXqwC8Q0Fq89vD/7f6NSKd0N9L39ggmCmDhqUDNF+YG9jWITkv/463j74LJqM0X+n07gNWU4rV88g8Fgun/yXbbtUGlpWavmKnn5hUPMjE17dBnYpyeZzxp2aj9rwshPX4Nevf/0/tNXx5fuZImlNq2aP752XFRE+IXbRx9/1nHLyy/cc/IKuWUqldJCVZkz4dXVbiMmJpqalhESHn39vuOzV++bqzS7YLWFswhRY1FQWHT8sg1ZFDk1LUNRXs6ku4FxNwPjrh1VlZXO3rjHqoHNd6HfnNy8cfPWZWazmpFpt2nVVqOVy9sPivKy7ESGPO/IMj0AAAAAACT86/AXN/tfFyGcyNEBU8YO3b5yHtHUSUmKc/74yu5CC1Vl9o/z1+8l0weBt8SuLk8ff3Li0sYlMw302nLexe4PXVjImvAlUqFJcKWSU9OOX2GlXYtnjOesvrx6/lSiYdi9btHth05mxr/qxVSUV97VuFpTITYsnsmurMFm7/Rqx9GLTCaTrNGj3aZVbEJySWnpDMsRm5bO4oyE6lt6ZvaOo6xAcNLoIXQ6nQxlhpiZDDFjFeCITfh7DaoFIjHl55SlW6ZbjjA17Nylg+7M8SO6Dp7i8vaDy9sPWw+dq/Qh3Qz05GSk/YLD9q5bTNaHGjmwN9ncR0dTXUeztVabluot1FqpqQgLC3GO/xIRFjbu2vHth89z1+3JzM6Rk5G+fHibkoIc0QhJiIvNmzzG7eOX/r0M+xh11dVuU5s3rYy0lNXmZaet7RZOsxjY2+ih82uXtx84V0hNyyQIQlL8t7+0/MOHFAAAAECThFDmL6lZDUV2++pq6TlqZnZO3vXju3p27VitB2Zm58jLyhA19XcK/VaXSXeDeVPGUgiiYhNZNnIGk7wcX699/xnrvPxCM+Pug/saV+w+y7sl9t9hoNf2yLZVPFaIiWc1OydL9taYvdOrncdYicykUYOpNOodBxe9thrzJo/ZZHXmlv2zrJzcvesX16bjeLWcuW6XkZWjqd5i/cLpB8/fqHQdRXk5DwdWCVsuXYdMIVubN7qaMmz3HF1T0jIyMrP5L2lk2Emfa7IMjUbjqhSbm1/wxNXN0dU9KfUn5yA4i2Hmbz98zszOkZaSvHx4m1brlkSjtXjG+MUzxldczp4oVK1Cv317duvbs1tVz/UjnvV3pmLfqwYChX4BAAAABAKhTFNTVFxCFqDl/5/++QWFjq7v7j550bWjbm0a5TTMltgUCqvoBo8VMrNzyOqw7bRaV7XOofM3TA279DJkNZBev3hGXn4BuxlNnWAymSev3omJS9y9bpGcjDRRn8rK6M/Lv8CvbmbHlpuXv+v4ZbL51LD+pttWzTtwxpq8a/Rgs5/pmcev2Dq6vgsOizy0ZUV7Ha2/8JJXzp0cl5iydcVczuIddaWkpIw996QB/pbTM7NtHVxoNNqUsUO47uIa78Znk/KyMrr7J19H13duHz+TxaE76mqz783Ny7/z+Dl5u0uHdpx3/YXL/no9U0pKS78EhLh/8nX38s3Mzq14PGvpxTtWv3YDvWocMQAAAABo8hDK/CV/rYZi1I948ktv9eZ8DdMoKCzqazk/v6CQIAh2g+Sa4VGjpCG7+/gFnU5XlJfT066ytOf7T19v3H9678JBA7226s1Vrx/fVbf7EB4da/PIuaCwKDgs6tKhrfU69OCa3eOE5NRWzVUMO7ev7mMLi4rvPH5ubfc4IyuHSqUsmDpuxZzJXDM+5k0Zq9Wm1Yb9JyNj4icu3mwxrP/CaRbNVZrV60uWl5W5dvS/Ft2VSs/Mqqo7GA+vPbwfOL0ia4sMMO3BHh1Tg5oy9fRbPnHVNr+gcOKoQRXzl+ryC/7u+NLd5Y1nVk4uQRBioiIjBvQeO6Rfz66/OpQFhIRv2H/qR3wSK/xiMt29fA9fuMkeSLJh/6mh/XrV8s/IXz6GTCYzIibu45cATx9/b//gov+PmapqGFSNffjsH5uQLCRE4zGURrBQ6BcAAABAIBDK1C9REeGq5h9Vqy8GD1GxCVQKRVZGSkpCooxOt3VwYbUOaavBu5xkUGjE+oBvZP+UgsIiM+PucyaNMuxU7at0Tn+nhggZZmm3afX0xsnaby0pJe2a3WOCICyHm1OrmH6VX1AYHZdApVI01FsQ9UNHs/WNE7tnrd6ZkJw6dfnW26f2ttVQr48nevHu4xlrVtXnlXOnVKt/Vkh4tOPLd46u7zKyWHVM22qo71yzoFtHvUpX7mfS/eHlowfPXX/74fP9py8fubwZ1q/XyEF9jbt2ZEeTf+0l18ZrT+9Vu47S6XRpSYnc/IJ56/ee3FXz+r718ZLfePo8dHotJSm+bNbEWm7K6qz1LXsn8nbn9u3GDuk3rL8pu9RUdk7ehdv2Ng+d6AyGgpzM+QObM7Nzlm07fP2eY8rPjF1rF0pLSnz4HPD0pfuDS4c7tNPi87K/UjwmlNXtMSwuKR05a2VcYgr5o7iYaN+e3XobdTE17Ny6pRpZ6LdOFBQW7TzG+oM/uK+xspIC8Y99SAEAAAAAD/96KMNPo987Di53ypOOSm1bOW/q2KG13A06nV5SypomQFQ/17C+9+Sh02uuhRbDzCtdOTcvPzaeVe3ijacPWbNz5KA+cyaO1qwQNwyYtLi6exIRE1fVSATezZIFpbS0bO3e4wWFRTLSUrMnjKq4QnFJCZPJdHrtwWAwO+pqV6sybnV11NU+tmP1ki0Hs3Py5q3f++DioTq/eHvo9HrXiUt0BmPkwD7DzU35f+D1e46HL9wkb2uqt5g/ZdzIQX14ZzrqLVTPH9js4x98/LItOf7C8aV7L8NOV4/s+JsvuTY1ZV66e63Zc7ysjD64r/GutQtnrd75PfLHrNU7h/Qz2blmQTutNjJSksJCQjQalYwj6XR6GZ3BYDDK6PTCwqKCwqKQ8GhxMVHO2j11+5KjYhM2HzxLEMSmpXMqLbVbrbN41vhR7z99Hdin59gh/Tj3OSMr557jixsPnpFtnvv3MtyzbpGiPOvpDm9dseXgWec3Ht5+QeNHDEzPzKLRaNptWhH1qQ6PoaiI8MRRg5+9dO/Vo7OpYeduHfUqZtm8uy9xNWDiVFrKmvUmJCRUWFS8Ysfh+KRUcTHRSpteN/kPKQAAAADg4V8PZQTu9kMndj0OKpWirFjtqwvjrgb+wWGZ2bl5+fl0BkO9uerUsUMnjBxYcc2i4pJx89fFJ6USBCEnIz1p9KBp44aRF1f/IDqDsdHq9Neg76yLlhVzZWWkOO8VE2WVJvka9F2/nyW5ZHBf4z9uc+qyrb5Bob/W/1MP5nlTxnIVuzEz7j5+xID7T1+mpmWs3Xvi1sk9dTj46Mb9p4fKK+D27dlt34Yl1XrslLFDn7t9UG+hOnZIP+NuBvzvlWGn9nfPHYiIiXvo/Nrt45edq7krFtXrS67N9KUnL9y2HjpHZzD69zI8tmM1jUa7cWL3tkPnX3t6O732cHrNqqfDjy3L53AVVK7Dl7zl4Nmc3LyBfXpaDOtP1JqailLFcKG4pNRy4fqklDRyeNSGJTNNDTuz7x3W31Srdau1e45H/oi/cOsBQRCmhp0r9sbmMRajUr7P7/BeoQ6P4dxJo+dOGk3UnbcfPi/ZYsX+sU0rtYPnrnv6+FOplAOblrVqrkL8ex9SAAAAAMDDvx7KVNro92/q38vw6MXbdAZDRUlh3uQxCvw1AOI03NyUz1EPYqIiR7ev3nr43OTRQyyG9uddErUGLbGrNaWouKS086BJRPXV1Yh6B5c35OCdKWOHjhzYh+vebgZ6poadP/kFlZaWCQnRTLp3mjR6MFH/1i2c7vLGM7+wcKiZSd3GE9PGDfseFSMjJblh8Ux+ppBwEhURvnfhYI2fWrtNq41LZm1cMusvv+QaKyktPX/zAZ3B6Nm144lda8nDJScjfXb/xvfeX51eewR/j0z+mVZYWExnMHhsh0ajDetvWn8v+cCmZVZnrA9tWVHVCjUr9MtJVER41+qFZ67bzZ86boCpUcUpfu20WjtcPfbg2UtbB5eCwqI1C/5SY/i/9rbh7L7ED5PunSTExYpLSqUkxTu2055uMVxEWDg1LXOImTHZoP0f/JACAAAAAB7+9VCmzpkZd6/Wd8ItVJX9X7JqfPwdnfR1nt04xXudoDesb7y5XDmynWhaLIcPyM7ND4v6sWX5nIr3iomK1OAl257dX8u9kpaSnD1pdNs2rQb0NiLqAuegA6tNy6taTUlBrgbN1+tEnb/k2k9fEhEWvnx424Ez1id2reXq6t27R5fePbo0kJesqd7iL5yYfXp27dOzK48VhIWFpowdOqXWE2Qa5tumukRFhL+42HItvGDFb6vyv6CBf0gBAAAA/GsoTCaTaOQ+BIYRBKGnWb+FDACgUSBHgqxfPGPOxF/TUmITkgdPXaqipOBmf6WqUObtg8uqzRT/+s4CAAAAAEANhUTFsYYqd9QhGjOEMgAAAAAAAADQyIQ0iVCmGj1xAQAAAAAAAACgriCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUAQAAAAAAAAAQAIQyAAAAAAAAAAACgFAGAAAAAAAAAEAAEMoAAAAAAAAAAAgAQhkAAAAAAAAAAAFAKAMAAAAAAAAAIAAIZQAAAAAAAAAABAChDAAAAAAAAACAACCUqYYL77x0dx61/fS1ukeZzmBOvGLr6P+t4l22n74usnXILiwiasfR/5vuzqPWnj7kj2ffflhu9yQ9r4DHQzILCnV3Hh1x7gZRR0rK6OMv29z/HED+uMj2ke7Oo0GJyewVwlPTdHcetbh0m/d2DPae0N15lP3jinuOujuP+scnsZc4fA3S3Xn02Et3omm55eU777b9t6TUaj0qLCVtka1Dam4e0ZCcc/u41+l1ZkEh8W/4EPVDd+fRebftq/WovU6vdXceffEtjPwxPb9g1o37LkHfyR+tPX043+f+8UmL7zgkZefU9b4DAAAAAIDACAnuqRu6qLSMzQ4uy/qZ9NbWqOWmghKT/eOT6AzmqE76XHc98gsKTkzJKihcevexuLDwTONuptpteGzKLy7R6vnbVea9jTXVeawWkJDkHh69dVj/au3n+odOTwNCeKxwcepYMx2tqu59FRoemJAsJiw8obsB0VBNs7br2EJ13cC+NCqFXHLohVt8ZvYqc1OtZoq8Hzv/9kM9NeWlZsaiQr+dOEvuOOSXlG4d2l9HRYnHwx2+Bm1+/JxrYaeWavfmTyVvPwsICU5KkRYTrdYruuzxyS0s8mVIm8z8wrNuH3ivbKajeXHqOKL+eUX98PkRP7lH5/UPnTwiYnis2b65ysOF06u61+LS7eDEFLe1C1VlpDmX+8Ul7nV+vWVo/27qLfjcpfS8gkGnr7ZVVrKbN4WoHwwGszYPT88rCE9NW2P/NLeomOskYjKJ46/ef4qOXdjbSE1WptZ7CgAAAAAADQJGylTpXVhUQALrq+l34VG1PMrkRekg/bZVrSApKrJlaP/8kpJ5t+1X3HMspdOrWvPoS3f/+KTErGyCIBKysnV3Hl1xz5FrHSaTCCgPR5SlpYi/6KFvEOsquksHoqEKTkz5/CP+fUQMO5EhCOJ58PeXIeF/fOzP3HyPyOjHfsEitN8SGTqD6RUd6x0TqygpUZt9i8vMDkhIojMYA09e0d15lPM/9gCoir4lpbgEhcqKi43r3IAOO53BDEpKkRAR1lCUr6enyC4qisvImnHd7sbHL3w+JDE7J7+4hMfJVXt0Zq1CGR0VpeszJ0iJiu5xfsU5NIzJJA67un2KjjXRat25VfO62FMAAAAAAGgQMFKmSrNNusuJi2158nzV/acPFkzT/tMwCh6eBYZQKMSwDro81tFXU745a8ImBxejNurCNFql67iFRX7+Ea+ppDCG5xV4QEJSVvm0Ef1dx8gl2spKz5bO4nNvb82e2KNNK66F2568sPcN5PGomPTMj1E/FKUkeL/MvyM2I+uAy1s5CbG9owZxHsynAawZZCM76rGXuIVFJmXn6qkq/3GYzLPAECaTGGmgR/kvz2EJS/1ZUFJq0EJNUYqvUGaZmcmyfiYEQSTn5Jodu8RebvPJt6qHSIiIVLq8jM7Y7PCczmDOMTEUFxFe1s+kv662xaVbcuLiL1fNlxL971GFJaWjzt+Iy8weoFdlMliH/OITC0tKB+hq06i/Yt+nS2e1VeYeRsR1BKqlb1tN+4XTp1nbHXrxVlFSYqTBf7/TqpATf1rIyRL1hs5g1HILOipKW4f23+Tg4hjwrcX/R8SEJKfc8vKVEBHePsy8LnYTAAAAAAAaCoQyvIzt0iEmI/OS+6fDL9wuT7Oo2SH2j0+KTsvopdWmpbxsbEbWdkfXDYP6tm+uUnFNYRrtmOWIqrZTUFJ68LkbQRCrB/TmHOhR0V0fP6IWZly/V4NHnXX7wGAyp/boIiJUeaL0N2UWFIal/kzMyskqKDo3eQx5uLILix74BooI0Sy6/oq0GEzm8VfvCYKY28uQ9wZLyujWH3xEhYSmGXXluut1SARBEIPb69Rmh3OKih+WZ169tNpcm2FJLkzMyhl8+hqPMVYHnr/5nvKzrbISe//11ZRHdNR7GhBy8rXHNo7Ja7uevYzLzDbSULfo0pGofw++sOoKmbWrcqZbnVBXkDszafSM6/dCklP5C2VyCYJw/RbGWbGoWhml7aeve51f81j584/4qjYuJyHutXEpj8d+iPox5+YD9o/s2lVXPLyveHiX/wVgDD1jzarW1KfnKnNT/l8CAAAAAAA0WAhl/mBpX5PQpJ87RtT8C+pr5XNPZhp3IwjC7rP/p+jYt98j1RXk0vLy0/Lyc4uKCYLY7uhaUkbPKy7OLSrOLf+/zZxJHZqrcm5nu+OLmPTMoR3aDdRr+yU24dzbD3NNK4kS/OOTnvgHC9Nob9csUJKSrLiCd0wcZ+wSUV58l7zSq/FrjErLcA4MlRARntajy9m3Hzgrm1hesuFaOTgxhXxGc13tc5PHsJd32X+qsKSU/SO5zsTunf747N9Tfm565LJ5aD/2xXOnlmp3506Zft3OLSzy+Cv39YP6EgRx/cPn/OISgiBMj1zg2sK6h07rHjpVevF8+f0nMrgh9Tv+a2THmM7tD44dSs5+IgjiiOu7I67vuDbrt22VmDBfp9jpN555xSUt5WU9I2N8YuIMy1/I6beepXT6LONuCpVNjLrm6XPH209MWOjg2KG3P/nmF5cs7tuTRqVuHtLPIyLG1tvXSKPVwPJxMcdfvX/i/01JSvKY5XCuYT71Ia+45HlwGI1KHaCrXbMtVKxtxB5Qc3bymGV3H3Otb+3pw57hxaNCTcMpkTv75v2PUbHsH1eWz0C07Po38jIAAAAAAGhQEMpUgisdYMUHJ/4rK7PX+XWl35aryUq/XbOQa2Hkz/SXIWEGLdT6tNUoLCm1/xIgIy42unN7Q6sznKu9/R7J9cCwlDTOUOaOt59TYKiqjPTO4QOi0jJ2OLpG/kzv2pq7xGlKbt6q+45MJisDis3ImmZtN0Cv7eI+PSU5ZrLUx/QlK5e3DCZzhIGejLgY8XeFpaTNufWgtIzOVf1URUbq/OQxlpdtrT/49NXRVJOVuenFb/ER/vnHJ0X8TK/qXqH/T97hzTc24a7P13YqzS5OHTvs7PVdz145LJrhFR37xD9YTVZmqRlrrhMXMiqiUihHLIZrNVOYb/Mwu7BoVCd9dQU5BUmJo5bD599+uM7e6YjFMK/o2DveflKiIpenWVQa0tU5Ox+/otLSnhrqchLiREOSWD5S5up0S961tHmYatRlqlEXHuNcOAc61Qx7dhv/taIBAAAAAKDxQihTZ7g68pAOPnejEJTtw83zi0uuf/icU1S8YVDfVvKyKjJSWQVFwjRqYWkpncGcZNhJXV6umbSUkpSkkpSEgqSE/O8XtMFJKaxJNHR6/xOXC8oDo7bKSqM7tT/79rduO88CQtLzC7SbKS4zM0nJyW3fXOWqh7dbWNSNmePZF+Q92rQK3b2OnONjfOgcZ7mZ9f8fLVItj74GvY+IJghCVoyVyCzr9+uqcpHtI7ewKPuF09jpUnhq2shzN6oay/B160ryhsHeEyVldHInyZbYrCEzV2zJHw3btBrXuT152yXo+3bHF2UMxsWp41rJc9cK0VZWWm1uGpmWrqvSbMndx2TQxnnRm1NU3MPqDD8Fdzgf5RQYutb+GXn78vtPrI5ORl055wqxJhyduhqbkcWuqMLprNtvI4nS8gqW2T1hzTAaOVBNVmZhbyPWzCPHF+/CooRptOPjR1RsxnTj45fjr97TqJRdIwYN1Gt7+f2njPyC8d06qivIkSv00mqze+SgHU9fkIdOUVLi4tRx+mrKRP37mZt/wd2LIIjaxHNHLIYfsRheafelhPIS15wtq/ivUJNcHsq0kJMReE2Z6zMnkDf2Or229f56auKowfo6H6J+kLkn+eap+Cg5CfGN5WO+AAAAAACgyUAoQ/BIB7icfO1x0d1r3+jBXBMN6AxG+93HK05UeR78/X1EtKiQ0NK7j1Nz8wiCaKfSjJzH9G7tIs5rzmVmJkpSkkWlZd9Tfn7+ER+SlPotKbWdarP9oweTq43r0sE5KFRSRFhaTPRHeiZBEBsGs8IddnJBmmncLTgxZZW5qZiwUGtF+WOWI/TVVOIysyqd/1InNWWSsnMPPn9LCMIdH7/84hIFSYkLE0aS830qIo/2ydcen3/EC9GoZfTa1mHl9C0p5c33CCEatWJJmjIGQ4hG5WeuUFFZqaqM1GyT7l3Ku+rMMTF86Bvo6M8qSHxywkhyIReLLh3cw6JmmnTr21Yzs6Dwioe3hIjw8n692CswmCziwsJkfqcsLVVSny2HOB1ydSPniHEZee4GIWiJ5dOXmjeAUAYAAAAAAICEUKYayPovMhVGLhSVllU6UiY1N58giOKyssyCQtYlOkHZN3owjUplMJm5RcU5RcU5hUXkZfPuZ6+i0zKi0zPoDGalF3jd1FuQUdGaB89+pGf2aavRW1uj4h4KUamnJo7iXPLHErbs5yqtfmCRX1yyyPZRTlGxnIQ42e+pzuUUFpE37s2f2qmlGnnb4Sur93Z+cYm5rvaO4QNUZHh1/rb55HvR3UtcRHhS907XP3zmGqjCWVWH5Lx8jqaSwh93jMFkbnd0ZTJZpUDUZFmDODiV0RkiFVpoje3SYWx5v3Ay3TtmOWJ4R+5OVR+jf+SUv81YpV69/bq3bllxzpG0mKj1zPHk7eOv3HOLijcONiPbnzOYzBfBYefefYxITSMIVsOvL7HxIcmpU6/d7d9Oa82A3toVWiDVIafA0Ge/14KpW6V0Onmu1eyx6fms87HT3pP8rO+xfnFVs73cwiIX2TpUepdPZYV+fbeulBAR/uMzdmiuSmasjuU9wrgeZbD3BOdbCAAAAAAAmgaEMtWQnMOa/qBY4VKtuIx1oSgmzH3dNa5LB3vfgBEd9fKKSy6//7R75MCOLVgTeU6+9iCnvbC9DAkv37JE22ZK2spKOspK2sqKFa+fv8QmOAeFigoJbft/Z9xXoRGcdU8Pu747/Hu52TUDei/obcT7db0OjTji+u7c5DGc00b4sfrB0+8pPzWUFCZ271Tn42V8YxOuengzy5tSVbrClB6ddwwf8MftyEtI6KupLOjdIz2voA5371VIeEFJqZqszBwTw1X3n/bSajO+23/jp4rKysQrvB/I8q7Oy+dUusHMgsKjL90f+gY2l5PZP2bImTeePjFxw85YrzLvPaGbgRCtkplQHhEx5ISXvjqaaXn5TwNC7vr4kTNfdFWbbR7Sz0hDPaeo+NRrD7vP/m++R775Htm9dcuxndsP7aDLT0xQLYEJyVvKy52M6dz+sV8we/nV6b/VWCGHhvGIPCpVSmfY+fhfev9p6+/TxPiXnJPH/C/w/DPOhuK1QaNSefdKYxWEjku86+2n31xlA8fspK77T3GtJlE3ewQAAAAAAA0IQplq8I9PIit0bHn8nEal7Bk5mJyfQo52qXgRLiUq4rhk1v0vASdev59v2oNsJJRfXCIpIiIpKiIjJiYnLpack5tZULhn5KBB+m15F0YtpdN3Orqyaqz070VWD6llylBSxprSEpGatvTuYxEh2pbHz8kXyH8l4HmmPbILi46PH/Eh8r9WMrWUnJPLKL96nnLtLnmFTx7eiiRF+LpIHd5RlxyQQvYYrllNmYp6aqhTKZSpRl0zCwpfhoS/+R7RoYWKnuqvui35xSUVh89wWWv/bK39s04t1c5PGXvH++vNj1/yikuGddDdNXKgjJiosYb61icvngd/3+P06qqn9xyT7qM6teccpRWVlrHG/hkZNATEJ215/Jw8bjoqSvNNjYZ31CXbM5tqt7k63XKmcbernt5P/L59/hH/+Uf8+XdezstnV1oFqWboDMaq+0+Ly8osu3Yc26UDZyhTJyZctiGHm4mXTxL0j0+qVltrduulfu20LkwZy2O1Mjqjw57jNCq1YsbKZqajFbp73ZvvkUvuOOipKtsvnFaxeBCTSay49+RlSPiUHp2rOs50BjOjgHUKX//wmfWO0lTn/RKyCgqHnbHWU1M+PG74H4MeAAAAAABoFBDK8CsxKyctL7+VvKyChLh/fFLkz3QlKcmV/U3ZoYykKPdVXFFp6T7nN/a+gQYt1OQkxNfaPwtOTPmRkTndqOuXLSs4K30K06hkIsNgMjc7uKjISK/o14trcMTxV+8jfqb30mozrIPujY9fnAND84qL1wzsU9VwmBffwshWu1W1zSZnmlAoxEgD/dXmplbP3QiCr1CGrUebVlz1Vv3jk9gVef/YEpvVtmnMEHI6Bp3BfB8Rde9zgHt4FDmHy1S7zUzjbqZaGivvV/4q+DH56h395irrB/blszV1VSpOepIRFyNbYrP6ppsZn37jucXhOXl9XlRaRmcw+BxqEZaa1u/4pZIyukELtQ2D+3Zv3ZJcLikqcnLCSEd/rSMv3yVm5exzfnP709enS2aJCLHGDSVl58y//ZDJZKoryMVmZBm0VBthoFdUWjaxu0EvrUpaC6kryO0ZOWi1ee/HfsGPvgatHtC7DhMZcjzI7pED7Xz8do0Y6J/w61104Z3XqTcela5fsSv5SAM9rlFaSdm51zx9wsvnYWUXFo3upL+8X68at/ROKq/y20z6D8NzCkpZ5zI/v7v+7bSGdmjnEvT9sOu7zUP6cd171s3zZUi4jorS2gG9Kz42s6Dw0dcgm09fyaioq3qLlf17ff6RUGnSRKEQarIy7VSadWiu2q11i66tWiCRAQAAAABoMhDK8IvsWm3WTktGXOzKNIuxF29ddPcybNPKRLN1dhGr7knFttM3Pn4hZ5cEJCQF/P9KVV5CvFl5+Q+StrIiK8tISBrbpQOdwdjm6PrE/1v75ioLehtJ0f7b4ItvYTc+sr5OzywoMD9xmRwTYaTx21frD30Dtz55sbK/6eK+PXm8kNNvPM+/+/jrArWoWKuZ0uFxw1jLfy9GQ5axkBAR8dq4lKh/mx+7kNVtWyvKx2dm0RlMrmkvNVBcVuYfnxSclLJlSA3nvPBpgamRc2BoSHKqnY//VKMumeXDH6RFuWsPcSFryrwMCd/59OXKob0OvnCbZm1XcbVOLdVmG3e39w08OG4omchE/Eyfd8s+p6jo2ozx59w+kPOVyF8ib/IS4rNNus826U7UA1PtNjVuNc0lOi3jioe3Y8A3dmFmmzmTuqq3YHdf6tyqud28KdXqvjTSQK+3dhvKn0Kd3PJzWepPvzvS7pGDghKSb378oiojzXlUrT19zrl9VJKSvDBlbMURNwUlpSPOXSeHucmKi2UXFs007makoa4sLXX+3QdhmhB7H8vojFI6fV6vHmvLs1cAAAAAAGh6EMrw6+FXVrwypH07soHLvtGDl9s92fX0pfOyOWSNW7IhNKfJhp3tfPyby8noqSnrqyprNVPUUFKQFRfLLSqmMxjklAfyUtM9PDqroHD1g6cfo2K1lZWuTrfk+q4+ODGFnKjyLSlVR0VpkL7OID0dHRWlV6ER7HXo/NXMmGfawyMiZoCe9qhO+lwXseseOgXEJ12bMb5ie2k+dWqpxtUQik/zevWISE2f28twaId2nfedpDPqoFtQcGIKg8nUUFTgHFlQs0K/VbXEJgnRqOsH911o8+i8+0fLbh3Tyq+3eU9GY+uno2WysrWkqMjBF26VriAhIjynl+EcjoLNfnGJUmKi56eM0VdT4Vzz7Fvul0bWneF8dYpSEp7rlxB/xeK+PTnzwVX3nz4P/i4mLFxUWqokJZlZUPBkySztZqxQktPP3PyxF28XlZZSKZQxndv7xibEZmSxWyaR73FaZdmKqox0xfcej6K8PCRkZbMP2uvV81vIVX46yIiJnp08Zpq13aEXbsVlZYv69KQzGIdeuN3y8lWUkrgxa0KlD5QQEd48uN/Dr4FrBvR57Bds682aVUcQhIaSgoiQENm4ndMVD+8rHt6cS3jsEgAAAAAANC4IZfjiHBT6LSmVNX2gPEMhCGKgXtueGupe0bHPAkPI6UsVL8JlxcXc1i7kXOLzI97+S8CLb2Fv1yyUL1+/nUqzVvKycZnZQ89YZxYUajVTvDlzAnkXpyk9Or/5Hjm8g+6wDu1aK8qTC9PyWN1k2MjLuVNvPE698fhY9fAWCRHh+wtYc44yK/RLKiopjc3I4rzezSoo5Lyk11BScKmiTm2ljr96X1Rautq8t7iIcE5h0c5nL6VFRbcO619x7oyOitKjRdOJmpp4xXayYecxndtzLnzxLYw1x0qj8m7ZdatvW81OLdX845Ncgr6TY6b4LGQrRKPmFf+XQHHGChXngpEsu3bkasre8Pn8iH8e/N1Yk1V4ODgxZXk/k51PXx58/vbKNEuugKWZtOTGwX3dvketHdhHR0XJ4tJtznvJN23dzr2qjXYqzS5OHbfA5uHJ1x7hqWkx6ZnBiSkt5GQvTxunVSFvYhthoDfCQI8giLoqvhPxM32/82vf2EQFSfHpRl05IzwAAAAAAGjIGsq1TUOWmJWzx+k1QRArzXtxLp9p3K2FvGy/dlrWH3x4X4Sn5eU7+AXb+wb+SM8kK1YIcVQGtexqcOL1+8yCQn01lavTLRQkJSpuQVVGml2MNik752VIxPPg799Tfh7imLSSkptHZkM17k79My+fQiHI5sq15xkZc8XjkxCVNr6bQVtlpZiMzK+xick5uUGJKZenjatW8x1O7I7RbFkFhf7xSTHpmZyhTCmd7hL0nT24ia2uCv1WNM2oq6z4Nw0lBZ+YOPJX9seHuIdHs2alMQl2i+vaWNbvv5dGEIR3TNyM6/fIQr+EQOUVl+xwdKVRqWsG9Nn17CVBEOa62i+CwzwiYg6+eFuxIMtkw86TDTtXuinyTS5VoS0976K8/O8qWYnJXFf73OQxfD6km3qLGzMnTLW+6xQYSsaLt2dPkhXnHjfHD7LtPdsdb789Tq/mm/5h+lJyTu50azsyrkrKzj3s+q6gpJTznQAAAAAAAA0WQpk/SMjKnn3zQVZB4fhuHXtra3De1a+dVr92WgRBkEU9VGS4swyyeK39l8C3YVF0Bqs6RvvmKhO7dxrZUU/8/w2JnQJDr3r+mpswsbtBpYkMOWsjJDnVLSzydWhEcGIKuZDswURiMJlvv0cqSEroKCt5Rf/WC+mJ/7ewlJ9L+hpXrHrDqYzOCEtNYzJZ5V02DjYjoxk5CfGa1ZSJSE1bdf8pk0ks72fStry3t0ELtceLZ6x58OxD1I/JV+9Yz5xQ3UlSsRlZVzw+BcQnzzLuxrk8sbxaKtdEmPtfAlJz89QV5Lq2+jW4qb6NNNAbWT784a6PH0EQrRT+8Op2PXuZWx4wDdbXIQSHnDdnrNl6nmkPao3r6FaNySQ2PXKOTsvYONiMbAlPOmo53PKyzc2PXwpLSisdPFWpj5E/WIWHON75dSs1hxX6KEpVfhpWVEZnPPoadMHdq6SMLiYsXFxWGpaStuGhMznMh//n5VGWu+L0JYIgFvXpucqcVWWcIIhrnj6ZBYUbBvWd0L1TXGbWOnunyx6fphl14XMCHQAAAAAACBBCGV7cwiI3OTzPKig00Wq9bZh5VauFp7AaxFQsRLL6wVPX8hk0YsLCYzq3n9S9E+dFaXhq2sHnbp6RMeS0oB/pmbufvcosKJxvakSjUi66e4kKCU0z6iJMo9EZzPGXb39LSiUf2EJOdpB+28H6Op1aNqdQfk14sfb0iU7LWNLX+GtcArnaYH0d8q59zm9sPvkO66DbvvlvJUi4PA/+XlhSSqNSnAJDXb+F92+nRWcwGUxmZkFh+dAeGoPJKC6jF5WWFpWWKUlJkkVnKxWVljH3tn1uUfEgfZ35pv+1hZKTEL80bdzGRy7OQaFzbz2wmzelqhCqokMv3PzjE+kMZudWzclyrYnZOXQGk0alvA9nHcPOrZqzVy4qLb3k/okgiCV9jeshZ/iDgPLO4trNKr8mt/PxI+dV5RYVazdTXNin57AOrI7dgvItOdU/PuljVOz78OgjlsP5GeDDv5Iy+kYH51ehEdN7duUqMKwgKXF56ri5t+3vfwnwi0/cMXwAu/NUVYrLyp5/+85P9+gaiykfy9Za4dcMQR7S8wsefAm46+OXkpNHo1InGXZaZmYSmvxzx1PXd+FR78KjerRpNdmwc792mjy6a9cJ39iEbuotyClLeqrK6wf1XWT7KCgxpa7qLgMAAAAAQP1BKFO5sJS0M29ZTW0Jghigq33UcgTXN/nhqWlSoqKKkhLR6RmRaemKUhIVZ/3M7WUYk54xoZvB6E7tpf8/4YLJJLyiY20++b75HsFksnoJTzfqsmZAH7ewyLX2TidfezgFhi7q0/Pt90j/+KTWivL922nRqJSV5qZWLm9Z9X3123Zorsp13XvZ49M5tw+aSgrzTXsss3tSnkqUkffmFZe8CgkXExau+L092SSYlJ5fYPX8rYSI8IMF02y9v977zCp8w5rgU1hkfOgc1wPFhIU+bFgqQlQeynyNS1x693FGfoGRhvrhcUO5MhFhGu2IxfCCkhK3sKjldk9uzZ7E1d83s6CQHFVEPvuzwFD/+ETyyrOdSrM5vQyHd9D1LQ+enAJDyQkjpAF6bdm3D7u+S83Na6MoP9JAn2v3/ljolyAIwzatbs+eyPtRbEWlpTQqVZj262jEZmRFpWXISYhzlRRJzc0jCwDf8vIla5Es7ttzkL4O1+CUSpsi1ysTzda3Z0+aeeOez4/4Gdfv3Zk7ucYzy7iEJv/c+dQ1KDF53cA+80x7VFxBW1nJfsH0ZXaP/eOTplnbDdRre2riKB6jdc65fUzPK1BXkDPWbF0ne0h2eqJSKHIS4lKiIik5eW++sypnd6g6vkzJyfOMjHke/P1D1I8yOkOYRhvbpcOi3kZkpSdTbUnnZXNsvb9af/DxjonzjokTFRIy1lTvqdnaoIWqvpoyV0BDZzK4IlRO1zx9jri+++P0JSaT4CzxTbZm+30ZAAAAAAA0UAhlKuEeHr3A5iE5wmXDoL5TelRS3mKv02vv8tIhpAG6/yUCbJ1aqjku4S5Wss/lte0nVr8VGpUypEO7JX2Nyav3Qfo69+bLbnvi+i0phWzuIyYsbPj/sQN922r2bavJuZ3isrLQ5J/vI6LtvwQm5+S2VVa6PM1CXERYW1nRMzKm3/Hf2iqN6qTPTg2YTGLQqSsFJaW5xay5MyrSUglZ2UvuPM4qLDw+fqRWM8Udwwcs6Wvs6P/NOyY+LPVnVkEhWcmYrW9bTYn/T7/i8iHyx3ybh3QGw0xH8+SEUWLClbzBaFTKifEjx1+2+RKbcOPj57n/L0q69cmLVyHhhaWldAZTUVIip7Co/4nLecUlBEEYa6rP7dWD/c2/YetWYzq3fx4cVlTK2jFFKYkZRt26/H+kzIeoH3d9/KgUyr7Rg7kSn/qQWVBkeen2qE76Q9q3a6usdK48uzHT0eR86pzColHnb5K1fto3V1nc19i8nXYdDuFx+x457Ix1pXdxdV8iDdLX4eyA3r65yokJIxfYPIzNyJp7y/72nEkyfBdtqUoZnX77ky+TSTxYMF1fTbmq1ZpJS96dN+WxX7D1h8+zTLpzJTJMJmt+ECvLo9LefI+85skq3rRhsFkdTrOy/uDz4AursRpbczmZqsbsTL9+jywYRBCs0ktjOrefZtSFK40VExaa28twulFXp8CQe18C/OIS3cKi3MKiCILYOWIAWSsnOSd3+NnrokJCOeUduGV+b9wWm5E15sJNSVGR3CLWm5/6p/dwV/UWNp98rT19JnTvFJuRdcT1nTCNxhXdAgAAAABAw4RQphJ92mqM6dxeXFh4qZlxVaMGTLXbJGTlpOfnUymUvjqavL/K5rSkr/Gn6Lh+OpoTu3dq+XtRFX01lQcLpj0LDLHz8fue8nNFf1P2+BpOkT/TF9k+IifvkAWG1w7sM8u4Gxm7zDft4ReXGJCQxG6QravabO2A/3aPQiGMNVvf/xIgTKN1bKG6aYiZR0RMCZ1+fspYdu6jJCXJ1YaZzmAymUw6az4TU4jKPUZGiEoREaIJ0ahGGuojDfRUZaRX9O/F48pZXET44Lihx1+9H97xv5k7Yzq3d/gaJCJE01ZWWjOgt4y42GTDzonZOXN79eC6qqdQiINjhx4cO7TSjbdXU5ls2FlcWLjSS2vOQr/849ESW01WWkxY+PqHz9c/fCaX0KiU+b8PDJERF9s5fMBNry+L+/bkCte48NN9qT701taY2L2TnY8/hUKUlJURRG1DGSEabf/owfysSaVQxnXpMK5Lh6rae0uKisRmZi23e0JnMKb06DxAV5uoOz3aqPvGJmbkF+QWF4vQaF3VW2wbZk62q69oUvdOP3Pzemm16a+rZazZmsc7XESINYJmbJcOsRlZrt/CPCNjYtIzR3f6VYhaVUbasHWrd+GRkiIi440Memr8NhtLXUFOQ0mBLB2lqaQwqsJoLy7zTA2fBYYcdn132PUduWRx354VO7gBAAAAAEADRGGyr90brQ+BrIk2epp/o/NxA7HynuOPjMwurVqYtdM00WzNHgXDPzqDUdWVZ1Nl++nrXufX1Q1lLr//dPzVe96PojMYb75HPg0I+RQdKyEisnFwX66WT/Vn3m17j4gY5+VzKpY0qq70/IKdjq6Hxg3jXRD6j77EJky9dpdrMA6bxaXbwYkpHusX854kFZiQPP6yjaiQkIKkxMr+vcZ0bn/mrWdWQdG2YeZ/v0hQwxfxM/2A85vPsfHyEuLTjLrO69UDRwkAAAAAmryQKNYwdpOOgmycUnsIZQAAAAAAAACgkQlpEqHMvzVWAgAAAAAAAACggUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAALQFEIZk446BEGERMUJekcAAAAAAAAAoN6FlCcAZBrQqDWFUAYAAAAAAAAAoNFpIqEMBssAAAAAAAAA/AtCmsowmaYTyrBhEhMAAAAAAABAUxXStEqXNJ1Qhh2S0ICtKQAAsRNJREFUNbHfEAAAAAAAAAAQHNf7TWOYTJMKZZDLAAAAAAAAADRVIU0ukSEIgsJkMomm5UNgGPu2nmYrge4LAAAAAAAAANRKCMeEmKaUyDTNUKZiNAMAAAAAAAAAjZpJ04pjmngoQ0I0AwAAAAAAANComTTFOOafCGUAAAAAAAAAABqmJlXoFwAAAAAAAACgsUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQAAQygAAAAAAAAAACABCGQAAAAAAAAAAAUAoAwAAAAAAAAAgAAhlAAAAAAAAAAAEAKEMAAAAAAAAAIAAIJQBAAAAAAAAABAAhDIAAAAAAAAAAAKAUAYAAAAAAAAAQACEiCbtQ2CYoHcBAAAAAAAAAGrOpKNOUz18FCaTSTRFiGMAAAAAAAAAmgyTphjNNMFQhjOO0dNsJdB9AQAAAAAAAIBaCYmKa6rRTFMLZdiJDOIYAAAAAAAAgKYXzZg0oVymSRX6RSIDAAAAAAAA0CTp/X8qTFMqV9J0QhkkMgAAAAAAAABNmF6Ty2WaTihDwqwlAAAAAAAAgKZKr2mVjm0ioQwZkjWx3w0AAAAAAAAAcCGv/ZvGYJkmEsoAAAAAAAAAADQuTSGUwTAZAAAAAAAAgH+HXlMZLNMUQhkAAAAAAAAAgEYHoQwAAAAAAAAAgAAglAEAAAAAAAAAEACEMgAAAAAAAAAAAoBQBgAAAAAAAABAABDKAAAAAAAAAAAIAEIZAAAAAAAAAAABQCgDAAAAAAAAACAACGUAAAAAAAAAAAQAoQwAAAAAAAAAgAAglPnF1sFl+fbDETFxlR6m0tKy0XPWnLhiS2cwCMHZc+KymeX8a3cfEw3SqWt39Mwsjl22EfSOwL/I5Y3n9JXbX3t6E/8MM8v5emYWUbEJvFcLjYjWM7Mwn7job+1X0zd7zS49M4sX7z4KekcAAAAAoNETEvQONAiFRcUXb9unZ2Yvmm5R6Qrun3zDon6ICAutnj+VEJyE5J8paRm1DIYYDOaOo+flZGVWz5tCo9GIetN1yJTComJ+1nz/6JqSglz97ck/xXTs3PTMrBe259RbqFa1zvz1ez18/I7tWD2sv2mlK9g7vdp+5MLQ/r2O71hDNBIv3n387P/N0EDfvFePWm5qzZ7jLm88Z1gO37xsDvHP2HzwzOPnbvysOWaImdWm5YTgHL9s4/7Jd8HUcUPMelGpFP4f+N7764IN+ww7tb91ag/XXe5evudvPTi0ZUXrlmp8bq24pPTCrQce3n6XDm2TkhQnGow7Di6PXN4e2b5Ko1VzQe8LAAAAAPwBQhmWo5dup2VkEQRhuWAD1wFSlJd7/+jqZdtHBEEEfY/UM7OoWabw4t3HVTuP/unXQag3V31x51xV9yb/TCcIQllRgaiFD1/8n7i+Kyujfw0MPb13g6K8LEEQ3n7BM1ft4HMLsyeO2rB4Zm32AaBawqNjR81eXXE5OzcpLil97/2VNXjEpHsTPraRMfGnrO+aGnaeMHIg113un3xtHVyWzBivICe7bu+JMYPNJo8ZQjRRE0YOCgyNWLvnxJU7j0/uWkuhUAZPXVrpmpcPb+vdo8sfN8hkMu89dfX/FjZ+4YaTu9eZdO/Ee30qlTXIlEqh+H8L9w0KPXjOet+GyndAILoa6J2+bjdh0YbTezYYdzPg/4HGo2Zl5eTW8tnfPris2kyxlhsBAAAA+HcglCFc3b3uPn7O4xjZOboGhITzczR5RBvrF88gai0lrTyUUZKvzUZMDTvbntm/dOtB36DQ2Wt23Ty5W15Whqg3vP+B3mngpJLS0vp7duCT+cRFiSk/Ha+faKuhXukKg6csjU1Mdrh6VFdbowEe1RduHwoKiwiCmLh4U8V7nW6d1lRvQTR+CcmpL929fANDRg3sIyYmynlXUGiku5dvj07t8wsKA0MjAkLCYxOTNy6ZVd2n2LZy3tSxQ6u619bBZd+pq4SgtVRTvn581yWbhyev3rFYsP7QlhW13CCFQjmzd+PuE5fuP325cueRBxcPt+E5xkSofIwhg8ncv3HJ0GnLH7m8nWE5QkezNdEw6Gq1Obt346zVO1fsOHz3nJV2m1aC3iMAAAAAqNK/Hsq8/fB5/d6TTCZzz7pF40cMfPX+0/Lth6WlJF/fuygtKUEQRGBoxLTl2wiCOLFr7RAzk4CQ8KnLt1Ip1HsXrGpwdWpq2PnKke3k7Rkrd/j4B5/dt9HclDXbIjHlJ++iD0XFJdk5eQRBzF23p5bJiIFe21un9k5fsS08OvbibfvNy+b06Nw+xO0h16PSMrJ6j5srLibq+/wO0Zidunbn4m3Wq/viYishLsZePmz68ui4RK6VaTSamKiIorysnrbG0P69BvbuWa35EXXlwm3709fu8ljBy/GmrIwU8S/hHEd25Y7DcY7qRbYOLjweKCIsTDQJfXp2NTPu7vbxs8MLt8mjB3Pe9crjE0EQ7dtp9eza0UC/7epdx27cf6qmrDTDcgTRRC2cZiFEo/3MyCKTxK4ddG3P7q90NlangZM01Vs4XDvGY2tUKmXXmoVZ2bmu7l4b9p+6f/EQj5VpNNZImZKSEkV5uemWw8/ffGDzyGXPugZUtad7J/2p44besnd66e7Ffyjz0fEGj3sdnr/dcvCsea8eZ/dvrKPdBAAAAIB/O5T58Nl/6daDTCZz8pgh40ewpgMM6G3Us2tHL9/AWw+eLZ01gfw3qLyszPj+A4aYmZBxxqJplmdv3Nt2+MKDS4colN8u1zmjjQ79x9MZjA9PrpPjUP5YErKMTue9Qkr53KW6otGq+Zm9G28/fLZuYa2G8Ng5vth9/DLnkqt3HK7ecWivo0U0TnQ6Pb+gML+gMDYh+cW7j53btzuxc42qshLRkFAoFGkpSUHvRUPxJTCEHMumpqL0wuacsPCvP2t7T1294+BioNe2pZoy0VTMHD/C7ePnx8/fcoYyQd8jQ8KjJSXEu3bUZc3hMu5+cve6xZutDl+41aNze6Lpmjt5DEEQsQnJ7CXGo2bl5uUHvXlQg61RKJR9G5fm5OVvWzGP95pioiIEQZCDsyaNGvzuo28foz9Pkqpbt+yfWZ29/sfVTlvbnba2q+reRdMtVs6dUte7BgAAAADV8E+HMibdO80cP0JEWJizfO8MyxFSkhLDzP8rgNpeR3Pbyv/+jT5rwsh3Xl94jPCvGQb9D+V7yYIyqspKb+9fqpNn7NKhXZcO7Yh61m/8AqJh4xy+RIYyefmFETFx9s6vHj938wv+PnvtbrtzVn95WMri6ZaLp1tWXE6n0w0GTpSSlHzk8nr7kQtVPZwssdG3Z7eLB7dUdQm3ds+JtXtOsMKL9YvJJVx1W1zeeLq88SQaNiaTeegc6+t9GWmppJS0q3cdFs8YTxDE98gf9568IAiiquLcbh8/L95sxWPLt+ydbtk7VXqX9bGd1SrVUYcMO7eXkZYKDI1Iz8xmLzxTftU9qE9P9pigvj27TbcYdsve6dD5mxuXoAIUv6QlJa4f38VZ7prHylZnr7PPqeXbDzeZguXJP9N5/N1+7eldaW21JjNJEAAAAOAv+6dDGYIgminKH7lwi6zjy+nVe9ZcAJKHj1/Ff4NusjqzyeoMQRA8WthUVHFTy7bxGiTPKSUto7zKb60KytS5SaMGTxo1mHOW0LwpY9cumEZ2XyIaIRqNJisj1c1Ar5uBXu8eXdbtPRkTl7j/zLXDW1cSDUBKWgaDwWzDd4OYJs/WwSUwNEJNRenG8d3jF208f+tBb6OurVuort1znM5gWAw379m1I9GE0KjULu3bvfP6Evw9klzi8sbT/ZMvjUZb9HuKt2TGhLCo2N3rFhUUFPK//X2nrjaEqjE8+AaFbjl4dmg/k9kTRslI/1sz+DjNsBzBOTdt76mrnfV1Rg7sQ8avaxZMmz9lLPlZtnz7YYvh5vvWLxHo/gIAAABA5f71UKYRIacvKSsp1OFsIwO9tvcuHGT/uO3I+YdOr9cvnjFn4miijnCVsyGfgh3cNHDD+pt+Dgi5+/j505fucyeNaaf1twt5XrnjEBEde2Dzclp5txdyAAhBEFqtW1oOH2A5fAD/LbG5LuG4VLqphiY2MZkr0/QLDrvz+DmNSj24eYV6C9Uty2ZvsjqzcseRlmrKkT/iO+nrbF85n/c2W6opv7x7odKW2BU7gheXlHYeNIkQNAO9tp3a6xj+f16SqrJSj87tB/U1Jn/jRUXFDCZTQlxMVkaKHPQRGhFNNCGd9HXGjxh48qrtnccvDm9d0bdnt1pu0PrekyMXbnEuIUt9VXWKsbL4yzZX77DGZK2YM6mBTMW94+Dy+Pnbit3HGEwm+3Z4dOyWg2fnTh5DzsblTVpSwtvpNj81ZSYu3sRnLXwAAAAAqAihDMvEUYN2rVlIVNOyrYdee3rXVaHf0IjosfPW8Xhscl2EMk2mT5B2m1ZPb5z8C0+3aJqF3ZMXTCbT3unV1hVzib8oNS3D5pFzalpGSWnZ0R2ryVzG/1sYq7tKjVog2Tu9un7PceeahWSdkczsnDFz13btoHti11qicSopLWvdQm26xXDyFY0ebPbc7aPbx8+JKT/1dTSvHNkuKvKHEr9Uyq+0qxFZMpM1P4utS4d2FsP6k7fDo2OXbz/MZDJP7Vmvq9WmWpu12rTcatNyosGjUalzJ43u0qHdoo37l2yxOrd/k6Z6y7+8D7LlFZ3y8guIBiAjK2fzwbPknEeyPj0nBuO/ibEhETHh0bGrdx0LmBi+ftEMrppoAAAAACAQCGX+Y2Y5n5wi9EcVv0JnW7TpwDuvL+wfTUbPZpWB6NR+6rihdTJS5o6Dyx2ejWbYzIy7X7DaXNVso9ce3vzPnKoBslFUE6CspKDXVuNbWJSXb+Dff+rbp/bOXLXjudsHEWGhg1tWUCiUD5/9CYIw6tKhZtuMik1wffeRjDDSMrJS0zKCvkfMX7/Xw8ePzy1sXjb77zf0aauhTpbQzszOMRk9u+J3+KRvYVGxCUnk7biE5PeffP84tZBa3kanseD680IaPuO/htDmvXrMsBi+/8y1mat23jyxi3d45+0XPHPVjtrv1c2Te/5+OeGuHXQvWG25++R57x5dEpJ/1mZTcyaOZo8NnL1mF+eZTtaK5lq/b89u/coHpOTm5xOCRmcwNu4/lZqW0VFXe/bEURVX4BgoQ4wa2EerdYsFG/Zdv+eY/DP9yLZV7CF4FeXmF1RaO6aqmjIAAAAAUDON6YLkH1fd7kvSUtxfmdZMYVGxnpkF+78ZK/9wFRceFbts26EFG/eRP27Yd4rz4Q+dXpMdmjgX6plZWN97QjRUOpqshrtRsfFlZX/okMXbsq2H7j99Wa2HqLdQvXVqr6qykuNL92OXbcozlEgFORlylzx9/Ccs2sjZeoa3Xt07s3oVBYSQP6ZlZBEEoSj/t0uT1uA4HL5wU8/M4sJt+6pWyM7JO3DGesLiTTHxiTMsh5v36pGbX7B2z4nZa3YF/b/2SqWoghssUIPjwI8pY4duWzk/Jzdv6dZDjSIbrfFx6Gagd3T7ahqNRvx1ZC2bjKwcgR+Kg2eve/j4SYiLHdq6stJDwWT+VkK+vY6WzZn9ivKyLm88tx8+X+tdBgAAAIDa+tdHynB+R0qqWIyDE2c/Dq559SR2s5tKW2LXptAvOX3J5sy+bh31eK+5//Q1m0fOUhXGsderxJSf38JYpSvIb/JNuneqpyd6fe8i8XcpysmWzwJg5uTlK8ixfps1M3H0oBXbD2trtOragdW3mE+tmquc27dx8tIt1+4+joiOYzKZ/Uy6k/MO3n7wCQyNmLlqx4NLh/lp+6KmoiQnIx0eE1dUXCImKpLykzUurKWa8tHtqyu+2fpPWNhMUf6d/RWirtXsOFT6Hf4My+HTLUbYPXl+98mLgsIiXa02u9ctMtBry2Qybz54dsr6rpdv4PiFG3p0bj9p9JD+vQwrzmaiUAUWytTgOLD/vJCZWl/LeQwG0/bsfj1tDXExUfZdk0cP9gv+7uj67sBZ60Nb/htHw6VH5/bk+CNSemaW6VjWBL1XdhdaqP69JuK1fz/Un+0r520vb73HVaqJTDYzOBpgCeRQnLtx3+aRM6s88/olGq2aV7oOg8ExVKacRqvmZ/dtnLFqh8Pzt8bdDEYO7FPpAyuOR7N1cNl36ur4EQP3rFv0226jpgwAAABALfzroUxjQafTM7JYFwBqykp/XLmwqIj8J3WdPLW4mKjv8ztV3VtaWvba09ve6dXHLwHkv/411VssnzNpYJ+ehsNYpXwPb1vZeAv9kkRERMgbRcXFtdmOqWHn9u205q3bc2LX2mpVJ9XX0dyyfM6u45fIwGvEgF8XUVuWz/0Rn+Th47dix+Hbp/byM2RAR1Pd2y84LjG5rYb6j4REgiBaV9bIydruCZPJrH0J1bo9DhU9cX13+6Ezk8nU19FcNM1iQG8jMq6iUCizJowc0Nvo6MVbru5e3n7B3n7BnfR1bM/u55qvERkTX9VcjPruCF7L43DL/hl5xs1dt0dEWHjRNIsZ40ewX92WZXPeevo8fem+bNZEPjcYEBJBEISCnMzfTGRqeRx8/INtH7lMHDWIvYROpwsJ1fvYGZXyv2lkUC6oQ5GTm3e3vOn73Emjh/bvVdVqTM75S//XuX27xTPGZ2blDOhtxP/u5Ze38ZKV+Xc7XgEAAADUB4Qy3AZPXVofB3pwX2POL6UrFvrljUaj+TjZZGTlqDb7cyiTVT5noa5CGd42WZ1xfuNB3paTkc7Kye1v2oOf1h6NSHFxCXlDSkK8NtuhUCj7NywdM3fNok0HJowcuHTmBP7LNk8cNehzwLdnr97LSEv16PyroAyVSjm4Zfmo2au/Bn2/cf/p3Mlj/rgdNZVm5LCm8lCGNe+JLJJaaTDx4NnLB89+m0yxaLrFyrm17XRem+PA9R3+4Qs3Xd95rZw7ebPVmRU7jlS68gzL4aWlZZ++Bh37f7HkBqI2xyE6LvHmg2fk7W4ddT99DTp84eY7ry8nd6+Tk5Emr5xnTRjVuqVaq+YqZPel4pLSG/efvvL4NHZwP4vh5hW3GRjKCmUysnL4qRiybeW8qWNrWyer9sfByzfwxbuPBvptyR9LS8ty8wvII1CvVJQUKBRKWkYWOeisrjZbrUMhIy11wWrz7YdOaxZMd/v4efFmK857j1+2OX7Zhv3jQ6fX5NRR9i9u8e8N1PmvKXP1jsPVOw41en0AAAAAUAmEMn8DncEoKCiULm/YUS3h0bGjZnNPLeHTscs2x8r/US4iLOz/0o6oH/s2LEnLyGyu2mz2hFEubz0v3n5YsevHyFmrImLiqvpnvZyM9EfHG0QD9jMjkyAIURFhKUlev0HjUbOycnL53Ob9py+d33g43zrTTFGez4cUl5SSX497+wX17NqRXKgoL7dq3pQdRy+evXFv9GCzP05iIkctJaWmEQQREc36pbTX0STqVH0fB05LZkxYu2AajUbbbHWmqnXaaqjzaPhdfy2x6+84lJSWrtt7oqS0lD1gik6nr9p59NPXoFmrd9qdP0jGBEtmjs/LL3z1/pPL2w/k7KRD51knmqKcbOWhTHW6GiuUz+kT+Pvhw+cAVv+p9r8m+6Sms2bk8TOVrzbKyuh5BQWqyopJKWk/4pPaabUW1KHoqKt9eOtKojrQbwkAAACgoUEow413TZnqSsvIuvv4xb2nruOG9uMMLKqqKTOoT89Te9YTfx2TyWSPB6kWcTHRmyf3kLdd3v4316OouIQMEZpA19WQcNZAA11tDSrP+iP8REs/4pPGzF1TVFwyfsTAZbMm8J9EhEfHvnr/SVREuLik9ND5mw8vH2HvjMWwATfuP42KTbhp/+yPk8LIa+ms7Lyi4pKoH/FSkuKc05f8XO0SklOHz1jRXkfL/vJhskXXmCFmVpuWH7tsw+fX4/V6HLhISf42domrGAo/XaXqryV2/R2HnccufguLUlNRKiwsJi/y22qo3zl7YNn2Q7PGjxQVEQ4Jj37v/fW999evQd/p9F/VqYWEaANMjXobdelj1LXSzZIVkU/uXje4r3FVT11SWtppICuWUlaSF/hxiI5L9Av+3qZVc0X5XwlRaEQMq2aKeguifri++/gtPOq999flsye11VBPSkn7HvWD/1Cm/g6FmXH3ELeH2Tl5Y+auSf6ZPnfS6HWLZrDvZTKZmw6cdnzprtpMcWCfnn/cmmozxWc3T+04cmHG+BHsNwOTyew9bl56Ztbja8f5f8kAAAAA8EcIZWo4fUmjVXPn22f+OI1/7Ny1dAaDSqXUYJgMZyfgauk5amZ2Tt7147vY4yl4S/6ZvvXQuYXT6rLL6c901ugS1jSK8jYllZYoTkhOHTBpMdGwxSYkk8N8jLvxdTB5YDKZ246cp1AoFw9uqW7tjBNXbJlM5sJpFl8CQzx9/J+4uo0d0o+8i0qlzJk4OvB7xHw+pi9Jls/Ays3LD42IpjMYXTvq/f3UrDbHoaLM7ByylnbNCLDQb82Ow4krto+fu1GplD3rFm87dO6/rRHMyaMHv/L4tOv4JbKvFklXq42OprrjS3dlRYUTu9ZWtdnsnLw2rZpHxyV0N+BVR5xd2paf4lb1/X4g59YN6tNTvYUq+Xdyw/5TBEEYdtK/Zf+MTmcEvb5PFlqqzVDBiJi4T1+D8gtZ5VTIsYfCwkLysjI6mq3dvXyDQiNGDexz2tpOiEabNm4o2ZVJUKeGrIzU8Z1rZ63eec3uiZKC/KwJI8lCv3tPXnF86S4tKXHh4BY+U56Q8Oivwd/9v4XlrVtsMaw/mdmlZ2ZJS0pot2FNeAQAAACAuoJQpo7FJaY4ur5zeP6WXj55R1JSwnKY+ZSxQ1qoKnO1eapWTRn+FRWXkH1w+fzH97NX7/ecvJKbl79y7uQ63I2vQaFk1YM6LLggEGeusy7nKBTK2KGsK5Pa8PDxCwqNuHZsZ3W7zDg8f/v2w2dpSYlpFsN7dOng6eN/2tpu1MA+7Mq+FsPNK52QUpGcjFR7HS29thqfvgYRBGHU5Vd5mr+pxseBU35BoaPru7tPXnTtqLtrzcIab0eALbGrexwYDObhCzdvPnhKEMTGJbNNDVkNztlOXb1r5/iCXXPHuJtBH6OuvY26KCsphEZEO750571xWRmpu+cO/HEfklJZpW2FhGhkpVsBvh8ysnLIUGbUoL7kkqjYBJe3njQqtZ+J4c5jFz989i8rKzu2Y02NY8fsnLypy7dG/ognf1SUl+1t1MXMuLupYWdJCXG3j5+vEoSPXzCZLzu6vpOTkZpSuzo7tT81unRoZ7V52fp9Jw+dvxGflLJ01oRth8+/8fSREBe7YLVFV6sNn9sZMaB3ZnbOgTPW2w6fS0xJXTZr4pXygXID+/QUSA9yAAAAgCYMoUy1py/5fwubtGRzpXdtP3LB3ukVebudVuupY4eOHNBHjKNV7V8QVX4JQaPR1JvzehUlpWUEQQR/j1y/76SMtNTZ/RsN9Nre/72qa2289/5KfmVNNGZ2ji+cXrPKGE8YOZD38eTHvSeum5fNqe7lVmxi8v7T11gz3WZPlJaU6NZRT19H81tY1BtPH35mInAxN+1BhoAzV+0g61bcfug8YeRA4i+q2XHgVFBY1NdyPtkLpp9J99rsDFVwpX+rexw2Hzzj6PqOQqFsXjZ7usVwrnv79er+NTi0t1HXPkZdunbQracr57ikFIIg1Jur1mHJ5Jq9H87euJeXX8hqVtSaNXCjuKR04/5TZWX0UYP6tlRTPrdv49QV21zefmipprKm+o3eSsvKbtx/+vSV+9Rxw+45vjAz7t7PpHtH3bacExgNO7Wn0WihkTFJKWlZ2axJZC3VVAhBnxoEQQzrb0qhULccOmvr4HL/2cvS0jJFednzBzYb6P0qh8yn6RbDhYSE9p++dv7mA08ff/9vYTQajeurBQAAAACoPYQydWnD4hlxicky0lLTLYYZdmpP/BVRsQlUCkVWRkpKQqKMTrd1cGE1UW6rISzM65f7PZJVfIHOYHTp0O7Y9jVqKnUwGYHdejU5Ne25G6u26KDqpwZ/ZD5xUWLKT+02rZ7eOFlPVTyzc/NCI2LuPXV96e5F5mt10sD77P6N1X1ISlrGvHV78gsKjbp0YF+Hjx5k9i0s6u6TF9UNZfLyC/2+ff8S8O3jl8CA8qquefkFA3v3HNjb6PS1u8TfUoPjQAoKjVgf8O1X5ezCIjPj7nMmjarliSbAmkfVPQ5rFkyLT0yZM2l0pWPr+rDimMqLxdSh4O+sDk36dVocugbvh9DImPtPWQkyOb6vqLhk5Y4jQd8jFeVlNyyeSRCEmJjo6T3rx85bd/XuY6MuHXsZduJzy2XlJXi2HT6fX1Coq9Vm8ujBk0cPrnRNSQlxk24G772/2jm+iC/Pqmpfy6bGpwYXJQXZNi2bh0ZEl5aH78bdDJqXt12rrsmjB7dUU1686YD/tzDyY0VRgd8CzwAAAADAJ4QyddkSW1pK8saJ3VXlCJU+hKvQbw0aD1vfe0L2OuVkMewPk1lmjh/xyOXN6MFmq+ZO7mu5ID3zvyIURy7cOnLhFvvHwqLiio1RK60GGpuQRHb3OHrpdlkZvU2r5sPNTdn3Tlu+jWiQPHz8ePQANjPubrV5Wc1KAtXSz/TMOWt2xSWmKCspHNy8nB0fDDEzPnjuupdvYExcYptWzfnc2smrd67cecRgsJIzeVkZy+EDhvXvZdi5fYPqEl2p3Lz82HhW9+43nj5kN7GRg/rMmThas8I1cA1KFEXExFX123d54+ny5r/a1QKnoqRge3b/X37S8OhYcTExORlpcTGRWNbcTNY0qJ5daltfqTaKikvW7T1Bp9ONuxn07NoxNiF59e5j38KixMREz+7byC7620JVecPiGduPXNh25LzzrdPi5SMWc3LzeW88PimVnBw3xMxkx+r5vFceP2LAe++v1veekOdUq+a1HSlTS1k5ua7vvByev/UL/k7OYB3Q28jptcezV+9funuNGNB7xIA+PTp34F2wnC0mLtHR9d29p67kVFwxMdHA0Ih+4xeYm/YY0NuoZ9eOf6H1OAAAAMC/AKFMo2fc1cA/OCwzOzcvP5/OYKg3V506dugfJ6TIy8o43TxVJ1mDxYL1sQlJQjQhshFMfFKKy9sPFApl64q5jbH6gLCwkJyMtIqSgmHn9oP69Ozcvp1AdsPbL3jtnuNpGVlyMtLXju5Q5airqqyk0Ldnt4662gpylRa4/f+Apd/NsBzx0t2rS4d2Q/uZ9uzaoVq/mqKiYrJ/tqT4b92O/oKi4pJx89eRl8pyMtKTRg+aNm6Yonz99jwGtit3HJ7+Xo9GWUlhsJmJAA/RLftnkTGsxmG71y4iCGKT1elvYVHSUpIXrDZzna0Ww8wfPHsVEBL++Pnb09Z27HbUZEBTqfWLpu89eXX7qnnD+v8XKFdlQG+jzu3bkQlIX+N6H6ZUqeycvJCI6M8B3z77f/sSGFJWxhrpo95cdZrFsAkjB4mKCK+eP9XmkbPNQ6eHzm8eOr9RlJcz6tLBsLN+Z30dDfWWoiLCnFvLzcsP+h758UvAe2+/0Ihodry1fdW8bh31bz98dvcJa0YnOalTvYWqrlYbzdYtWqgqqzRTVJSTlZeVkZQQkxAXFxJqfH/5AQAAAAQFoUxd1pSpyut7F4l6M9zclHNACv/YiYyHA6tkSY0N69fr+BUbYSEh9eaqY4b2mzdpTDNFBTlZaa5CpHXVfakGB3Pl3CmVjjzi0T9LsJJT0xZu3FdUXKLaTPH8gc3abVpxrXDB6rd3YGhE9MzVu2SkJGg0WnpmtpioCNn6mpOCnIzTrdPV2g1z0x5u9lf6jV/w+LkbuaSDrjbxd4mJihzdvnrr4XOTRw+xGNqfd4WmGrTErtY8uOKS0s6DWA2h/x0jBvT+HvkjPTMrOzdPRFi4u4H+pmWzuTqR/2WzJoyMiUvsbdSVHJlycPOKbYfP79uwpOLfbQqFsnbh9LCoH5PHDAmPjr37hFUIWVpSYrold0UetmH9TU0NO/PZRIlCoZzcvW7tnuNxiSkLp9Zl9zp+7D111fm1BztpIvOyPkZdRw/q252jmJe0pMTi6ZazJ4xyfuPxyPmNb1Co8xsP5zesVIVKpehpa9qc2UeWY7/n6Lrr+CXOp9Bq3XKG5YjRg83I7GbxjPELpo7z8g167fHpw5eAH/FJsQmsIWxchpubHt2+up5fPQAAAEDTQWE3b268PgSyprvraXJfuFaXmeX8lLQMPkMZ3i2xAWrpjaePzSPnI9tWsadj8DZk2rIf8azpY4rycnvXL65u+VtyCo+fqx3XN+fkvLMvgSGiIsIzx49cPX8q0VS4ffy8eLNVzUIZ62M7jbsZEIJG/slyunW64kwuTqER0WPnrWuu0qxe0+GGj06nl5bRRYSF+Zy/08CFR8dOWrJZvYVaO63W7XU0jbsZVExvK0rPzPL2++YbGBISER31I2HrirnsTJ9Op09asjknL1+jVYuuHXX7GHXR1dbgsamMrJzgsMiI6LjouMSklJ/JP9Mzs3MIgnhifYLPv1oAAAAAtRQSxRrOb9JRh2jMEMoAAK9QhsFgFhQWSYiLNY1LWYAmg8lkCrBSNQAAAIDAhTSJUAbTlwCACHF7WNVRoFIpgp2uAgCVQiIDAAAA0AQ09MYrAAAAAAAAAABNEkIZAAAAAAAAAAABQCgDAAAAAAAAACAACGUAAAAAAAAAAAQAoQwAAAAAAAAAgAAglAEAAAAAAAAAEACEMgAAAAAAAAAAAoBQBgAAAAAAAABAABDKAAAAAAAAAAAIAEIZAAAAAAAAAAABQCgDAAAAAAAAACAACGUAAAAAAAAAAAQAoQwAAAAAAAAAgAAglAEAAAAAAAAAEACEMgAAAAAAAAAAAoBQBgAAAAAAAABAABDKAAAAAAAAAAAIAEIZAAAAAAAAAAABQChTDbe8fMddvBWSnFqzYz3xiq3uzqMJWdnsJVc9vKdZ20WlZRCCkJyTq7vzqMWl21WtsMnBRXfn0Q9RPwhBc/gapLvz6M6nL4kGyS0sarq13fuIaKKpKCot84iIWffQafDpa0GJyUQj9yM9c9LVOx+jYgW9IwAAAAAAAL8R+v1H4KWVvGxidu7EK7a3Z0/q1FKt9gcrPDXt84/4gpISHPcGLrOg0PjQOW1lpWdLZ1W897zbx4CEpN5JGr21Nf7O/njHxM24fq8GDxzWQff4+BGcSxhMZmZBYXpeQVpefnR6RtTPjNDk1ICE5FI6XVFSYmGfnnqqKvxsuYzOWHnfkUIQ6wb1baMoz/8u9T12MSUnL3T3OqIefjWkiJ/p35JSFtg8PGY5fJC+DlE7D74Ebnd8wc+ahm1a3Z49kWgwpl67W1xGvzR1nKKUhKD3BQAAAAAAWBDKVEO/dlrWMyynWtudc/tweZpF7d9BMemZBEGoyco0kDfjIttHbmFRDotn6KkqV7z37NsPZ90+7BoxcJJhJ0HsXQPlFhYVkJDUXE5mpnE3giBehoSfeeu5qE/PYR10icbgZUj4ynuOXAuVpaWW9DUe07m9mDDrT4S1p89h13cVH3vMcsTwjr9ephCNOqeX4cZHziPOXV87oM9sk+7zbtt7RMRUfNTHjUvlJcR57xWTSRx5+S46LWPniAGqMtI81qT8/wGekTFHXd3XD+5rotmaax1zXe3TE0ctvftko4OLrqqyuoIcQRBBicmWl2x4bNlYU/36zAlELSjVf/ZBZzDa7z7Oe532zVUeLpzOSoF/pucWFUmJidT3XgEAAAAAAJ8QylRi+vV7PjFxPI6ae3i07s6jld41pnP7g2OHci5ZaPOooLT0iMUwrjWLSktDk38qSEooSuJb61+quvgn3fvsf++zf8Xls026bxxsRghCUWnZfufXBEHsHjlQVIh1NokI0WIzstbaP2MyCXZgUU+4hr1MvGKbmpt/b/4UZWkp/gfX9G+npSwtJSJE01BU0FFRolAoVz28u7duWYPorZt6iyeLZy6weXjohVt6fgFRC3nFxfGZ2W+/R/rExF2cOq5765ZVrUmlsGKZMgZDTlw8JiNz2d3HT5bMaiUvy7WamY7Wyv69jr96v+3Ji1u1G70yvlvH8d068l7njrffHqdXipKSRIORV1ySU1ikJitNvlEBAAAAAKAhwL/O611WYaF/fNLP3Hyu5Z6RP4rLyorLyqrKd2hUSvDOtURjwP+EDtKGQX3n9DIkGjMmkyil00+98YjLzJ5m1JU9calvW81dIwZucnDZ5ODSSkHWoMVv09zcwiIX2TpU97msxgwZ26UD73V8fsT7xycRBNHn6MU/BoWchGk093WL2D96x8Rd9fD+42/t0Au36x8+V1xHUlTk4tRxK+87DuugG1pefcl360oJEWHy3qV3H78OjWAfB86BNlykxURPTxx1zdPniOu7hbaP7s2boq2sVOmaNCqrMFYJnd6+ucrmIf12OLqefet5aBx3BkoQxNxePb78SFjaz5j8sUNz1armTNV4dhhbTlHR3xkpQ6NSOV/FWvtnToGh56eM7d9Oi2tNshiWhqJCfe8SAAAAAADwD6FMlZyXz9FUYl3AhCb/3Prk+ZoBvXtpteFxKD9E/Zhz80HF5SVldPLSl2s5eXXKg6SoKFEPuC6ngxNTyFRoTOf25JKxF25xrl/pi6onc3oZVhrWOHwN2vz4+cTunXaPHCjAMVMRqWnsBG2Qvo7rtzDyts0nX5tPvlyPLaXTNzx0frp0VsVffZ0rKi3d6eha1b2y4mLEXyQtJmo9Y3zFw+i/fVV1NzW3l2FhSWkJna6hpFjVOuS4j4KSUoIgLLp0dPT/ptWs8pVpVMqlaeOIOmJodSa3qJj3On95pExyTu6Lb2HNpCX7tq2kttG3xBSCILSUqzySAAAAAADw9yGU+bOfeXmxGVkLbB4dHjeM/GJ/0KmrsRlZgTtW83O9nZqbx4o8LtwkfzQ/cYUgiI2DzZwCQ6kUivPyOe/Coqyevz1iMXywvo7B3hMmmq2tZ47vtPekdP2EMvVnmZnJsn4mvNe5+fGL1fO3ROPXVb2FW1ikhIhITmERlUoRExISFRaiUajkr1tUSKiUTo9Jz7zr4z+jZ1f2o8x0tCodnXHspfsVD++apU6ldPr6h87R6aweXov69FxlbkouD0hImnH9noSIyMLeRjwenpCVTb4nOTkHhToHhZK3FaUk5pr8eVjTy5Dwk689lvQ1rttJW+x3VFpevumRC1WtllVQyM7LPv+I79a6ZTf1FoSg/YWRMpwuuX8qozOmG3WlUanPAkIuunutG9THTOfXkBnv8njxtpfvbS/fJjZsDQAAAACg8UIoUwmuhim9tTVuzpow6+aDTQ4uLeVl2X2XKP+vMUoy0Wxd8Xq7qLSs0uIa1h98isvKBuvrtFGUP10+60RXtVlyTi5BEM2kJcvojOKyMun6qce5cbCZoCqw8Mlg7wlyeBE/NWVer57fQo67gEhd4d06Z5Zxt4Ss7MGnr6027z23/LI2PDVt5Lkb5HShO95+n3/ED+vQjqhPsRlZWx8/9/kRv2ZA70/RcRfdvYrLyjYMMgtOSl58x6G4rOzwuGEKf6VoUW/tNu/Do9faP3PwCzo1YZSkaEOpJss1PXD7MPOpRl1qv1mfzct53Lv4jsPb75F/58iTwlLS7n8JUJSUmNqD9erkJMTjs3JW3HO8MXNCV/UWZXSGVzQ6ggMAAAAANDgIZapURmdsfuyioaSwuI+xvprKyfEj59223/jI2XHJLM5iFrwFJrACl54a6jdmTZh4xdY/Pun16vnFZfRxF29RKZSFfVhDGPzjk6RERTSVFMmvspWlpfKKWdMiZMX/0KGmxo64vnP9FvZ06SwxYVaxj/UPnWLSM7WVlRy+BvHzcAEW1v3LGEzmDkfXsJQ0u/lTyIKyc2/Z06iUw+OGyZX3D7rj7VdGZ0iKVBJATOnReUqPzvW6e3QGY5Hto6i0DBOt1vNMe4zvZjD12t3rHz4HxCcFJaaU0Mt2jRj4xw7QLeRkOcNEcnbbsA6624ebs3skWXv6/HFnxISF94wapK4gd/Sl+5xbD+7Om1Lj17XX6bWt91f2j51aqt2bP1VJSrKqEjB9j138mZsfvHNt+a+ovsRmZA06dbVaD5l4xZbzR4/1i5Wk6n5CUxmdkVNUtMnBmc5grBnQu7C0NCU3T1pMdHy3jre9fNfaP3NcMss/Pim/uIRGpQZsX0X+4TI9coFCId6vW1zn+wMAAAAAAPxDKFOl7KKiiNT0pwEhock/j1kON9FqPc2oi4qMtBCNymQyaVTyIv0PPkT9YA2i0fqvR28pnbHO/llRadl80x76aipJ2bkJWdlmOlo0KiUkqbzoQzPF7MKiei0FIi4iHMdqbRM1tHwcB2sqVkJyO5VmRMMQsH11A6kpQ6VQcoqKAxKS3nyPHKCrXX6sMuMys8lpa7EZWbc/+bZRlB/3/yq85DsiM7+QwWTmFhUvueMww7jb4D/FIjVGo1IPjBly4Z3XiQkjqRRKUWlp99Yto9IyvsQmkFOl2DvGp+Kyskflwdyb7xHu4VHHx4/sU1l1Eh7mmfZIy8vv1rolX6dHHZEWE0vJySsoKal0eA47yrn8/tPxV++JJmf2rQfsykdbn3DX207Kzj35xiMzv7D8J9YfLjLHycgv6NKq+d/fWwAAAAAA4IRQpkqKkhK2cyevvOfo+i3s6EvpzUP6bRnan7wrv6RUXPjPh66Mznj0NYhCYRWFZS/MLy7pot5CSlR0ZX9W7Q/yGthMR5NVc7c8lNFRaZZZwLqCYo9TqHMmmq3Pvv3gHRNHhjIpOXkUCrF9uPm+0YM5V3P0/7bhkfOyfibLzP5QKaYJG9+to+u3MOfAUDKUySosEhMWlhQVKSwpXXnPkc5gHhw7VEToV2khcnDTu/Ao/V3HyCVJObmD9HTqL6BoISc7ybDThXcfP0bFBiclM5mshSoyUik5eW5hkf2OXx7cXqenhno7lWaVzgjjYv8lkB0IpuXlL7N7fGWahZGGerV2adOQfkTtbB9uvn24ecV6N06BoWvtn3GtvHfUYBkxVvWl3OLi6s6ZIt/hfK6sriAXuntdTmHRUrv/tXcfUE2dbRzAbxL2XsqSJUOGCCJDERQUEBX33nXbarWfrdptW21rXdU66t4LF7hwgsjeyN57771J8p1wbZqGIbIC+P+dnh64uUkuLyHm/u/7Ps8Dfhp1u531SCUF9q2v4pO33HRdaDrqlxkO3Vym914/OdlzNiyfMUovNq9AWkRYRkREWkRYWlSY9X/WfyLiQgK77j+9HRJJvgLpDFZWKC4kmFJcwmAy1WSlu/DsAAAAAADQgxDKdEREgP/Y4plzT1297B9qqak2UZsVndAZrMUCQ8TE3ju4FXX144arNTQ3q3Oc/EiJCP0wbXJ1QyMfjcpgMu+GRdGoFHt9bSaTCEjNFBHg1xkq9yYplUyFiN4xUkmBRqXGtHRjqWctdqhSkBAnu9iwMZnEtUDWEhKrDntO9aCvXZ66vo3pYIc2a8qQbHSGn1rWY411OFmoqwoL8PskpzGZrLGqqm8YLidTUVf/+a0H8QWF++ZMo1Ao049f3Dll4kTt4UPERZeaG98Li25obibDkb2zpvTqlJGtzg/Cs3LJr4UF+O10tZaYGZuoKrvHJ5/zCQrPyr0eGH695ff4XiXVtUc9fCSFhSrq6seoDpuoM3zXfbcvbj96vGU10b+Rc8pKa+oUJMR7+7kkhIW+sp/wtcvThWeub7C22DppPOecoIcRccvMR3NOOrsTGnUtMGzPLAeu5ug9aOGYUQvHjGJ/a/b7sWYGI/y7beS30bkFrNZX2XlKUhK55ZVpJaWjlBWjcvIJgjDGTBkAAAAAAF5DKPMeQvz8hxY4HXnlM3rYu6n+yUUlzXSGkuT7T/9kxUT2zZnKtbGhmX7aK/BZTILLpyvfJKbmVVTa62nLiopE5eSX1NTa6Gjy0ahkxd/eKD9BEuCjKUiIp5eWEQSRWlzGZBJkbDT778vx+UVcOy8+d6Nv4o/+SYCPZqikEJSelV5SSm+ZiDJMWjIqJ7+0pvavRbPs9bS/e/A8pahk47X7XHe8u3E550yKXrLOyvzAizfjhqtN0Naw1FQrq6377IaLgZL8FpvxN9ctTS4qeRmb5J+akVhYPMfYgLMVemu/PHlVWd/wue34Y699CYKYZaQfkJbpEh594MUbnaFyH3RUux+91JHnvgtXYewumG6oS7Z2mvTnmdzyyogfviCTxOhcVsRQXF3TtYclCzNzbglKz1p50bm9/Y2GKd7buGLLTddTXgH5lVWc961vatp47f6NtUuUpCQq6xt+fvzySVS8paaa1hC5zizT6w0WGirnfIKGiot9PcVmq/PDuLzCUcqK3klprPhGbVgfHAAAAAAAAHQAoQw3soFO65Ey33ec89vQzByuri5sMbu3d1ADeOn5m+W1dUbDFBub6fueexIEQbZMJieJ2I5gTcbJr2CFMgqdyH26bJi0ZGBaZm1jU2IBK4XRU5QneG3fnKmc57d1jU1bnR96J6dpD5W7s2G5ED/fXx6+J9/4f+Nou2rcGHKfrLKKb1ye/jprSq8uxBihMCQoPSuxsFiwZZmSuqy0lZY6OX8kt7zyYURsm/fimnnUSybrak1uWVdFCkrLyi6vjM0rfBaTuHfWlCn6OloTZT+dOJYMGjoIZU57BT6PTZw2Une06r91RnbYT2AVhI6MXWL2Ye2KXsUnJRUWiwiwykgTBFHb2EihEJ3pH9815ASZvIrKnnpAc3WV9ooKk0QE+P9eNmfrrYdLzFi1nBuam5taFiIJ8NHyK6tWXXL+xNL0lFdAUVXNEjPj76dN6kxR8F4yUknBXk97nonhSCXW33hgWtYsI33v5DTNIbIacjK8OioAAAAAACAhlOkLeRVVZ30CY/MKWYUklBWWmhtP0B5+wtMvo6TMcriambpKXWPTw8hYQT6+qSNZEwHSS1hzWBR7M5QhC9aU19aRi1/IEzaS/67NSYXFKy86k12WNl2/75mY6vnlxuLqmvmnrxF9IrmoZOe9J7F5hYqS4n8vnSPUUsFngrbGyTf+DyNjyVAmKofV9bm4uuZvr4DWM5J6kJKkBEEQ2WUVzXQGQRDaQ/9dnLL/xZsmOuts/M6G5YbKrHkxkTl5i85e11eU1/7A2SXd9Doh5Y/nnqstTV9tW3fwldftkMgvbj88sWTOpBGa773v89jEIx7esqIi302blNAS0pFkREVWW5pKCgmRP2MnpZeUlVTXzhyln1RYTG4prakTExTspWVc5bV1Q8RZc8qyyyqIPiTIx3d6+Vw6g3E7NPKkp/9qS1OCIOYYjyyvrXsem7jnibuYoMCRhTMcDXq3JzoZEC87f5NrI2dkzJ60pSQl4ZWUeisksrax6UOLQAMAAAAAQG9AKMNNe6hcBxfJ04pLnU5cEhUUeLN9o/A/EwE6kF1WccYn0CU8RkxQQFiAv6mOvtvJTllKMjav8KxPED+N9s1UVlXUywGhVfUNs40NyJKlacWlrMKi0lJEr5GXEBuroUqjUkMzsgmCGKPaXxYyVNU3XPYPPeMTSNZA/cp+4jBpSfImYxUlrSGyMbkFnokpacVlf7p7NzbTF44Z9eN0u149pKHiYrOM9G1HaB519yEIwkBpKLn9XljUs5iEYdKS2WUVRz18zq2Yz2Ayf3/6mskkvpjMquLcl8YNVzVTH7b70Uu36IQ/FzhpD5F7m507sRO9kx5GxH7j+oxKoRxe4NS6jBFZ47kzLbHZnkTFk2t8yFCmoq4+r6JST+HdoPWgO6GRHvEpgelZJ5fObpnjVkL0IQaT+Tgy7rinX2ZpuSAfH1nsmY9KPbzAafudx89jE6sbGkMycmx0NMlIsT+YOUr/lFfAoZde4kKC89oJZZKLSn51cw/LzJURFV5hYbJmvFmfHyYAAAAAwEekv5wtDAh0BnP3o5d0BmPV2DE/PHpR39j0xWQrrfYnRDQ20/90904pKtntZDdjlN7Ki84R2XlkUrPh2r3GZvr/JltrD5Urqa497xtMo1I+ncBaZtJEp6eVlMlLiH1oK5kP8k1Li5zssorkohJ1WWl5iffXLe5tSYXFDyJinUMiquobRAT4FWUlMkrK+Gj/WfexccLYHfeebL7pSmcwJYWFfp89lSwy0qvIUiZMJhGckS3AR8suqzjrE1Rd3+iXmqEiLXlnw/IFZ675JKc/iIhNKSoJz8p10Nex1vqwTtLdJ8TPv2fmFBVpqcOvvBeevX5+xfwVLcviOvY0OmGXixuTSXw/bdJ7uyztf/Fm/4s3733Mh5Gx/DTaeE31u2FRBEGQ3ZoNOKZidUd2WYVvSnplS4uovW4e5JwvXfmhFAoRn8+aidZ51Q2NHe/wJin1dkjkOitzrtbRdAbDLTrh7zf+qcWl/DTaEjPjTRPGRrXUtSH7lB9ZOPOsT+BRD59rgWEeCck77Cc6GozovXrPY1SVOXNkrkK/nOaOHnnaO6CJTt86abxUW83d8iurVly4RXZ/y6uo2v/iTW1j0xbbj7f5GgAAAABAb0Mo01kMJnP3oxdB6VnaQ+U2WJuX1NT++cp71t9X5pmM3OVg02aAIsBHOzTfiWtjWW3dl3efFFfX2OlqbbC2IAjiuwfPquobFpsZkYVRkgqL6QyGfqsiL+W1df+782jccLV1VuacDV+6oK6xKTqvIDwzxz0+mTwkx7/Oq8t2t8DEcU+/455+XbvvRb+QP1oq7NColIVjRm2bZHXyjX9GyzIuTjNG6d0JjQxKz5IVE3nw6ar2aiH34FiV1tRG5xbE5BZE5uSV1tS2NDx6SN4kISx0dNFMKRHhvbOmrL58Z/ejF/VNzaoyUntmdrYpco/bYG1R3dB4xjtw5SXn62uWsCcZtWeSruYSM2MxQcHlFu9PcDrDKykto6TMRkdTXEjw3Ir5rN5AZ64TBDFRZ/jfbwKkRIRjdn9Jo1JsdDQ7LtrSWjOd8d2DZw/+qeAzVFzMTk/LQV/HTE2FRqVoyMqkFpfmVVTF5xe+ik/eaG2hKtPuRLPCqurDr7yF+fm50hYuJdW17vHJqjJS7N1Ka2rvhEbdCnmbV1FFo1JmGxt8bmupLMUa5Kh3LbBYKBTWL2K0qvJPj16mFJX8786jE2/811iaTjUY0ZnpdT2LySSyysrJ0RDm5xfi569rbGpvqdd53+Cy2rqdDhMXmhpllZV/dffJGZ/A5Raj20xwAAAAAACg+xDKdEppTe23rs89E1PkxERPLZvDT2N1L/pj7rQlZsY777s5nbj0+xzHse+baEASExScMUovMjvv0AInCoU44x3omZiqICH+lf1Ecoe3WazZNK0b6MbmF0Zk5/mnZnonpR2YP73L3X9/fPjiblgUo6WREJkcaQ6RNVFVnqit8etT1tQDnphnYujyNtp2hOaiMUZKUqwaLm3Kq6g8NN9p3umrhVXVux+9/H3OVHLBV2+MFZ3BXHr+Bjm5iU1FWnKksoKewlD3+ORfZjqQzY9HqyiPVlEKzcwhYyOyQ3PP9vweN1z14qqFnTnsLyZbReXkJRWWdGamlSAfX+cXf+10mMhezPLHc882ywazOzeR394KjojMyVOUlLDV0XydkHI/PLq8tu7wAqcPrYIckZ33/YPnn9tahmfl2ulpO+hpGw1T4kzbLDRUU4tL/VLSyWVlQ8VFt03iXkFGvuQfRsYefOVV19i0zsq84ycll19pDpElv61tbJp58jLZ48leT/uLyVbsm9pkpjbs4Werrge9PfnGP7mw+FvXZ+d8gh5tXk2j9maP9BZMJvNlXFJUTn5kdl50br4gP5/vjs/oDOau+26NzXQFCXHnkAhzdZXWs8zCMnPGqCqTv2U9haE7HCZuun4/OrfASku9t48ZAAAAAODjhFDmPWoaGp1DIs74BJXX1g2Xkzm1bC55YZxkrKL04NNVe596rL1y59upk5aZv79JDT+NStbpIAjifnj0n+7e/DTad9MmFVVVE4QYncEgF31YaKhw3dFyuNrV1YtXXXIOzsheedH5xtolXeuZvXLcGM/E1JFK8iaqyiaqyiOVFMhyGB1jMpkpRaxKNx300NliY/nelQ6X/UN/f/a69XYJIcGHn33S5l3SiksD07IC0zOD0rKGiIu6frrq4qoFn1y+7R6fPOPExW8cbVvXUu2RsaJRKeuszH958spQScFQWdFQWcFQWYEduJCznJhMwiMh+eBLr7TiUnVZ6czS8hOe/rF5hbum2JBdxnuVW3S8WzSrgEubxv1xguhbL2ITo3Ly1WSlHfR1CILwTEzZ4/aKNRds2iQ+GnXPzCk1DY3PYxO/dX3WegZZm8gYJaGgeMm5GxQKZbSK8ott69rc02bE8JvBbx9Gxpm0dI9qc9oXWdM6IjtviLjoj9MmzzYeSY5eTllFQ3MzV05UUVf/LCaR7MREbhER4N/tZHfFP/Qrh4lGw7gz08yWWV2U/07LolGpK8eaLDId9Tgy7npQ+LbJVr2UyJTW1CYVFsfkFkTl5tc2NtIZzM9vPSBvolIoI+SHMJmsGXl+qRm/zHAYqayw5NyNXS5uAnw0ez1tzsdhMol3YW0LMrr97zYAAAAAAOhJCGXaVl5bF5CW6ZmY+jw2sa6xiUqhLLcw2W5nze7yyyYswM9qySwjtdfNPae8cqfDuwkv73XRL2T/C08KQdk7a4qogMDUYxfYN8lLiBm3tbDCQEn+z4UzNly7l1lavvbK3atrFrc5T6RjWkNkvb7a1Pn9Ty2b++tTD9vDZ8hvO54d0CPKWnpCxeQVEASx675bfVMzuZ3KOi1nDYvmENlb65Zuc34UnZv/xe1HhsrB663MJ+tqc57x9shY2etpc521kphMIrW4xD0+mawjw0+jbbYZ99nEcSEZ2d+4PnudkOKVlDpZV3uxqZGFhgq7HTJXz+8BZM14M66Cr7um2OyaYsO5pbKu/pcn7gRBbLK2oFIoZ7wDj3r40hnMtePN7FqadtOolIPzp6efLnsSFW+hrrrQdBRZQYn9+20tu5y1yqa+qUlZSvLQ/Olkl6U2WWlqDBEXDUzLJJe8GSi2UVd47mgD/9SMTyzHbLQeS/4hj1SSp1GpwRnZRnuOtPmw4zXVOZdBtX49pBWXcv3ltn4QQT6+eSaG80wMiV4QnZu/4dp9cmEdiUqhDJeTMVCSH6mkYKAkb6AoT6EQ224/fBWX9ON0O3LYjy6aseXWg63ODzbbWH46YSz7JWqiqnwtMOyCb/BCU6PM0vIDL97w02hk5yYAAAAAAOgNCGW4NdMZqy45k0tRyBOq2cYGG6wthst1VHJlg7WFhJDQT49fCvLRWq+baNN4TXXjYUpLzUfPGKVXXlunpzC0sKq6vK5+mLTkbie79iqhWGtpLDI1uhUcQaEQjc3NBPHBQUNnmKurcJb8sNfTvhoQRqEQFuqqbXZjWTDGcMGYTp1zrho3hmxo3Z4v7z4m2/f8g2KurkJO6jFWUWIHK8pSkjfXLTnjHXTWJzAqJ3+r88MN1hbb7az7YKz8UjO23npAlonlp9FmGxtssbEkq7dYaKi6bVlz3jf4sn/Ii9jEF7GJhsoKt9cv76Uir7ONDTqf8gSlZ6286Ez0mr9e+xVX15iqDZtlbBCelXP4lTdBECvGmrDX5ZHDtWeWw+KzNw6+fMMkWGWzye3tzdUyU1MZpayoJCWxZ6aDeIeZGo1K2TzR8qfHL/MrqxQlxTWHtFF+20Ffx1xdhbM8ipqs9KH50w+/8s4sLefamUqhGKso/TbbseOfWkNORl9RPjavgEqhjBqm2F5Lo94zUklhsq5mUHr2yJYUZqSSvL6iPOfKtdi8gq9dnuZXVp9aNnfCP924bHQ0zyyf94Xzw+Ov/dzjkq+sXkQO7zors8dRcZwVnT+dOFYaBWUAAAAAAHoNhflPbZGByy+KtcpAbzj3ep8ui80r+OyG66hhihO1NRz0dTo+G+R0xN0nrbh035ypbZbzXHT2ekR2nvv/1nMugOqCkpra3Q9f/DF3Wq+2Z+LS0NxMpVA6WLvUU95m5W51fmisotQSxCgZKLLmMnSwf15F1Xnf4ISConMr5rWuVNIbY8VkEqsuOfPRqDY6mjNG6bV5ylpV33A3LOpuWNSvs6a0Oempm8iEpQuhzLSRuocXdGrp0Icqrq7Zed/t5xkOKi351B439+FyMm0u6Pv7TYClppr2UDnL/Sfqm5opFGLtePOv7Ce0+bCV9Q2dnOLEYDL3PXvt+jbmh+msZmdEX2EyiWYGnUaldrOkdG+gM5jfP3xeVFW9d9aU1pWVsssqvn/wfOrIEYtMjdgbk4tKfnPzCMnMlhYRXm5hsm68ef/7sQAAAAAAWOJSWZ1eLQ1ZxRMGLoQyAMAbDCazsZne0s8bU/YAAAAAAOBjDGVwLgQAvEGlUBDHAAAAAADAx6yjhSEAAAAAAAAAANBLEMoAAAAAAAAAAPAAQhkAAAAAAAAAAB5AKAMAAAAAAAAAwAMIZQAAAAAAAAAAeAChDAAAAAAAAAAADyCUAQAAAAAAAADgAYQyAAAAAAAAAAA8gFAGAAAAAAAAAIAHEMoAAAAAAAAAAPAAQhkAAAAAAAAAAB5AKAMAAAAAAAAAwAODIZSxNNQhCCIuNYvXBwIAAAAAAAAAvS6uJQEg04ABbTCEMgAAAAAAAAAAA84gCWUwWQYAAAAAAADgYxA3WKbJDJ5Qhg2LmAAAAAAAAAAGq7jBVbpk8IQy7JBskP2GAAAAAAAAAIDgON8fHNNkBlUog1wGAAAAAAAAYLCKG3SJDEEQFCaTSQwuflGJ7K/1hqvw9FgAAAAAAAAAoFviOBbEDKZEZnCGMq2jGQAAAAAAAAAY0CwHVxwzyEMZEqIZAAAAAAAAgAHNcjDGMR9FKAMAAAAAAAAA0D8NqkK/AAAAAAAAAAADBUIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHiAjxjU/KISeX0IAAAAAAAAANB1loY6g3X4KEwmkxiMEMcAAAAAAAAADBqWgzGaGYShDGccozdchafHAgAAAAAAAADdEpeaNVijmcEWyrATGcQxAAAAAAAAAIMvmrEcRLnMoCr0i0QGAAAAAAAAYFDS+2cpzGAqVzJ4QhkkMgAAAAAAAACDmN6gy2UGTyhDwqolAAAAAAAAgMFKb3CVjh0koQwZkg2y3w0AAAAAAAAAcCHP/QfHZJlBEsoAAAAAAAAAAAwsgyGUwTQZAAAAAAAAgI+H3mCZLDMYQhkAAAAAAAAAgAEHoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glOnIoTPX9GzmHTpzrTtDHJ2QsubLnyPjktrb4YLzAz2beT8dPt2dZwEAAAAAAACAgQWhTK9zefbaPzTyz7PXiX5m3MxP9Gzm5eQX8vpAAAAAAAAAAD5GfLw+gEGuqanZzd2HIIiZDhO7+VBX7j7+/fjFTu5sZWZ89sAP3XxGAAAAAAAAAOg9CGV6l4dfcHlllZSE+FTb8US/t3r7TwFhUR3vs/mThVs+WdRXRwQAAAAAAAAwaH3soUx+UYntgg0d73Puhsu5Gy7t3fr379/YjDNt79Yz1+8TBLF4loOQoADREyaOHXNq37cd7HDd5eneo+d65LkAAAAAAAAAoPd87KFMr3rpFRCbmCrAz79szjRiILh4+CdeHwIAAAAAAADAx+JjD2UUhsjGed7j3EKn07f9eHC2o42dtUV3HpnJZB676EwQxGxHGzkZKaJ/aF2Yxm7xp+QXd07vHzlCk0fHBQAAAAAAAPDR+dhDGS50BuPHg6fcfYPiktMmjh3Dz/9ufOobGg+euhKdkPLVxhWmRvqdeagbrs+S0jIJgphgYUIQxPwNO2MSUzrY3/nhC+eHL8ivV86f/s2WNT3xAwEAAAAAAABAP4VQ5l/VNXVf7jnsFRDGz8934Icv2IkMQRDuPkGPXnlXVlWv2PaD/YSxP23fKCMl0cGwpmflHjx9tTd+YW8CQvVs5nX57ivnO62c70QQRFJa5szV/yMI4tWtv5UVhvboMQIAAAAAAADA+yGUecc7KPzHg6fyC4sFBfj/+mWnyUhdzmGaPtlqwliTi7cenL3p8tIrICwqfv93Wy1NjdocUzqdvuu3v+rrGzg33j2zv73fwQXnBwf+vrJopsNP2zcSfSUyLplry7iZn5RXVnXmvmNNDFF9BgAAAAAAAKCbEMoQCSkZf1246eEbTBCEorzcoR+2jx45ovVIhUXFJaZl/v715+duuiSkZGz8+tc/vt06bZJV6z1//vNsZFySAD+/jLRkfmEx0aN6qvtSZFwi+cX3+0/OmTpppv2EnjtGAAAAAAAAAHi/jz2UKSkrX771u+qaOoIgZtpP+H7burLKqm/3HRcUENi9/T+tsm+4PvMKCFMfpnjrxO+f/7DfJ/jtjr1HJMXFx5v9Z77Mn2ev33n8kiCIXZ+teuLu0+OhTI+gMxhkCEUQREBYVEhkrIyUhP/DS1y7bfnuD3ffoD++24bIBgAAAAAAAKDHUYmPm6y01P7vvjA2GHHzxG9/fLdNXEy0sbHJ9bnnnccvk9Oz2LvFJKZ4BYTRaLRlc6YJCQme/O0bS1MjBoP5w8GTzc109m7BETFnrt8nCGLetElL50zleq6I2MRZa7ZfvfeEzmAQPOUb/La4tJz8esmsKc3N9B17jpSWV/L2qAAAAAAAAAA+Kh97KEMQhK2l6c0TvxkbvFuypKWu4mhrSWcwfjp8mslkkhv3n7xMRi2K8nIEQbAqAX//hZmRwanfv+Xjo7EfyszI4I9vt9pamv60fRPXszAYzDuPXyalZf527MLn3//BVXGmj7HbPBEEsWbxbEtTo/LKqn0nWK2yk9IyV2z7ITIuiXP/kIjYhZt2xaek8+JgAQAAAAAAAAanj335Upt2blr52i8kNDLu4u2HaxbNuufmEfQ2RlREePOqhex9ZKQkrhz9pfV9ZzpMnOkwsfV2KpWyd+fmaZOstu0+8NovZMOuXy8c2s0Z6PRN9yVyOo+Hb7C6ilJ5RVV5ZRWFQvywbd3Xvx9b6GRPEMS5Gy4hEbHBb2NG6Wmz7xISGRcVn/zpN7/fOfWHnIxUd54dAAAAAAAAAEiYKdMGhaFyX3/2CUEQh89cv+7y9Ldj5wmC+HLjiqFyMkT3WJoaXfvrV3FRkeCImJ//PEP0ueZm+r4TrNox86fbsTeqqyjdOvm7qZF+QkrGEw9fURHhhTMdOO+1acW8aZOs8guLd+w9wmC8mz0EAAAAAAAAAN2BmTJtWzTTISo+6Z6bB9nJyH7C2CWzphA9YYSm2v7vt3327b67T15NGm9ma2nal92Xfv3rfGxi6lA5maWzHc/dcOG8iclk/vznaTqdvnzuNHFREa47/vzlpvCY+ICwqIu3H65dPOuDjhkAAAAAAAAAWsNMmXYtmjmFRn03PqpK8j04Q8RmnOmiGaypKPtOXOzLiSdR8cm3Hj6nUCh7vvpUWEiQ69azN1zCoxPk5WQ2Lm9jeZSYqPDeHZ8RBHH8knNOfmFfHTIAAAAAAADAoIVQpm0evsGrvviRzmAMkZUmCOL8rQfrd+5hdyzqvq1rF5sa6R/9ZQeVSiH6iqGu1q7PPtnyyaIJY024bvINjjh6/gZBEN9uXds6ryFZmhpNGGtSX99w6PTVPjleAAAAAAAAgMEMoQy3/MLiL3/5c/N3++rqG+wnjH169djxX3dJiIv5hUQ4Lt9y+tq9hsam7o+7tKTE1aN7dDXVib71ycIZn61awLUxIjZx2+4DDAZz8cwpDhPGdnD3rWsWEwTx/I1/amZOLx8pAAAAAAAAwCCHmjL/ik9Jv/3opcuz1/X1DVIS4lvXLlk804FCoUweb37/rPruQ6d8gyOOnLtx0/XZollTFjrZyUrzoA9R97svcSmrqFq/c29Nbd0YQ72vt6zueGcDHc3J483HjjFUVVLowWMAAAAAAAAA+Ah97KEMk8mMT073DX770jswMi6JIAghIcGV86dvXrVQQlyMvZuywtBzB3708A3e//fljOy8v87fPHn5tq2lmZ2V+YSxJlIS4sSAJS0pvv+7rZfvPD62Z5egAH/rHbiWVx3/dVefHRsAAAAAAADAIPZRhzIMBnP51u/CoxPIbxXl5ZbOclw4w54zjuE0abyZzThTd5/AK/eehETEvvQKeOkVQKNSrx3ba2wwomvHQGcw0jJzCYKg0Wh90H2pTTbjTG3GtdEEqqaujiAIEWGhD3o0AAAAAAAAAOiMjzqUoVIpP2xbv233gYljxzjaWJoY6lIo7ym7S6VS7CeMtZ8wNi0r96VXwCvvwDGj9LqQyNTXN4ybvbq+voG9xVhfh+gfwqLj1331i7CQYGl5JUEQWuoqvD4iAAAAAAAAgEHoow5lCILQ09Z4ceNkF+6ooaK0YdncDcvmdu15hYQErc1Hv/QKIAhCXEx08UyHGfYTOr7LyvlOK+c7vfeRl82ZumzOVKIbTEbqKikMqatrGGtiaG9toTZMsTuPBgAAAAAAAABtojCZTGKA84tKZMUrwzGhAwAAAAAAAOCjEJeaRRCEpWF/WXTSNWiJDQAAAAAAAADAAwhlAAAAAAAAAAB4AKEMAAAAAAAAAAAPIJQBAAAAAAAAAOABhDIAAAAAAAAAADyAUAYAAAAAAAAAgAcQygAAAAAAAAAA8ABCGQAAAAAAAAAAHkAoAwAAAAAAAADAAwhlAAAAAAAAAAB4AKEMAAAAAAAAAAAPIJQBAAAAAAAAAOABhDIAAAAAAAAAADyAUAYAAAAAAAAAgAcQygAAAAAAAAAA8ABCGQAAAAAAAAAAHkAoAwAAAAAAAADAAwhlAAAAAAAAAAB4AKEMAAAAAAAAAAAPIJQBAAAAAAAAAOABhDIAAAAAAAAAADyAUAYAAAAAAAAAgAcQygAAAAAAAAAA8ABCGQAAAAAAAAAAHkAoAwAAAAAAAADAAwhlAAAAAAAAAAB4AKEMAAAAAAAAAAAPIJQBAAAAAAAAAOABhDIAAAAAAAAAADyAUAYAAAAAAAAAgAcQygAAAAAAAAAA8ABCGQAAAIB+gcFkNtMZvD4KAAAA6DsIZbous7Rcd/dB3d0HI7LzOthtzxN33d0Hl56/2bVnueQfuu/Z6/qmJoLXzH4/prv74PXAcKKf2XHvie7ug+uu3m3z1q9dnuruPrj68u2BMvh7nrh/cftRQFpmXz5p/9R/XvwDBflqn3f66uAbfM/EFPL9traxvxxSa6GZOYvP3XgSFc9gMgfZ+PcfS8/f1N19cM8T9/Z2iM0rmHf6qldS2kAcfO/kNP2fDo385XBZbR3xseLV+P/9JkB398FJf57p4+cFAADgwxD0Z1X1Dae8Aspr6xqa6bud7Hh9OP3C4VfeNY2N302dRKVQBu7g0xkM/9TMx1FxKUUlN9Yu4afRyO1MJvE8NrG4ukZDTnqshirRz3gnp/3q5uFoMGK9lbmooEAXHqGyvsH892MEQZxdMc9aS6NfvfjPeAeGZeautTIzUxtGfNzwztMBpxOXkguL11uZf2k/geumm8Fv32blZpWVTx05AuPPK5f9Q2NyCzZdv//H3GkzRul96N3x4u+azTdd3eOTJ+tqnVgyu4sP0Tvj/zIuaf9zz/Fa6psmjFWQEO/+AwIAAPQ4hDL92mnvwPLaOgE+2trxZgRB/PHc86JfSGfuuMXGcoutJTHo3AuLOuMdSBBEUVXNgXnTBPn4BsTg0xmMJjq9sKomvaQsqbA4KC0rJDO7pqGRvPVKQBj5FARBBGdkFVfXEARhqalO9D+mqsMsNdVOeQXcCYv8YdpkR4NunXn2qxd/Zmn5CU//hubmvIrK+5tW0qi9G/n1cz07+K/ik7fcdP2gA5htbLBvzlRiQCmvrXsRm0gQhKPBiG5Gxr304t/q/JA8wi6w0Rl+atlcYiDYN2calUp1CY/+2sVNQULMTF3lg+6Of3Z5q8fH30pTPcJgxAXf4IcRsTsdbBabGREEMfHQqYLK6jYfJ7e8Unf3wdbbf5g2eZnF6A//gQAAAN4PoUxPOuMdePiVd5s3hWXmtPnPfAfzBcIycy76BRME8ck402HSkj16pAPV3NGGGaXlZ7wDX8QmSgoL7pk5pZeeqAcHv6Cy2unExar6Bq7t4kKCk0ZozjYeOW74uxkxTCZx8IUX+fWKC7e49h83XPXiqoUETwkL8P843W6UsuL3D5//786jjJLyjRMsDH4+RGe0vVijy1dN+/jF30Snf3X3SUNzM0EQFXX11Q0NksJCxMcK7zxdc8k/tLGZThDE9cDw1ss8dRWGuH66CuPfBygUYu9Mh6zS8pCM7B333J5tXSvEz8erF39Zbd24P050sIOwAH/4d9u6/0SDQ2+8+QgL8H9lP2GshuoXtx/+9PhldG7+LzMdeuSRAQAAegpCmX6qsr5h5303OoOpNVRus824zn+4dzh6LrO0vPV2v9SMNZfvdPykarLSz7euJfoxCoXYbmfdRKdf9Au5Exo1XlOdc7JGBxfk/VMzW4diM0bpHZg3vbcHX15C7BtH2x8evpASEZIXFycIZmxeIes3svMz9qol0o3g8MicdusTUYj+MndjtrGBqKDAF7cf/unuPVJZvv+/+N9r3zNP9sjnV1Ztv/P49LK5fLT+VXIrLr9wzt9XOrNnTG5BmxEwpx0OE9nzs3p78O10teJ//opzS0hG9vKW2PHooplT9HXavBfrsvZ9N9aPs3s7jdq/fhet5VdWXfLv6Hp+J/9+e/XF/9eimcSHeJOU+tkNVzqDQaVQ5o8ZRQwcNCp1/9xp009czK+sep2Q0snVZH3/zgN9Nv5WWurnVy5Yc+XO3bAoHfkhb77c1Hqfv98EHPXwUZKS8PjfBvxqAACgLyGU6UkbrC02WFukl5Qde+0bmZ13Y+3SIeKiXPs8i0n46fGr9VbmKyxMBPj+c07OVt/UvOn6/eyyCgE+2qH503t1kQ4nSaGBMTtgh8PE+PxC/9TM57GJPb6CpjcGf+7okXNHj+Q61eRKZB5ExP7q5kEQxFgN1Uuf/DsjprK+YcLBU/VNTUYqikS/Ya+n/ZX9RAaTOf6fZVbO65cZDfv3CI+/9jvu6Ud+7ZmYsum6i5m6ytXVi977yH3/4r/gG3w9iDWvYcEYQwpBuR0a6ZuSvvO+2/650/pbLtOD6AwGDwf/RtBbgiBkREUmj9AiBoXDr7zrm1gzrW5vWDZK+d8/hKyyCse/ztEZTFP19xcq4tU7f5sC0zK3OT8kXyffTZtkpzvAflNKUhIbrCxEBQU6mcj00uBLiwhzJZIDumTMe3dzj0/uOBGWlxBrMxDpgxe/0TDF/XOnvYpPXmZu3OMPDgAA0B0IZT5Y62syi85eJ7/Ybme9wdqCNQkiJaOstu7TGy631i3lOq+7GRxRXlt33je45WNBG6FMQ3PzVucHYZk5BEH8ON1uhPwQrh3i84veexm8Ncvhah18NDz8yvuMd6CksNChl15nfYI6eJw9bu573FhtL/bPnTbTSJ/gBSqFsmfmlEOvvP6YM40gCHY3ltYX5Ml+NK5vYzq59qeXBr9jlfUNR919bga/ZTCZwgL8XKUN74RG1jc1USjEHON3sU4/sdrSlGuLd3La+qv3ZMVEfHd81rXH7Pvxvxn89sDLNwRBmKgq/zjdjkJQ0opLgzOy3aLjy+vqjiycKSEkSPQPegpD2/sTPucTdPDlu4VvBEFoDZV7vPmTfjv42WUVz2MTCIKYY2zAR6M2NDe7hMdcDQz7YrKVvZ42MQC9iE18GBFLEIS5ugpnItOypjWAzmDSqJRl5qP74ZtPe55ExX/t8rSJTqdQiG8cJ7334HkrKD1r5UXn9m797Skr7Oa0wdpiu511vx38j1Cfjf9kXa3J/8SLqcWl045d6ExNmT0zpywYY9j9ZwcAAGgPQpmepy4rfWi+09qrd6Jz8//28v/cdjz7pti8gsCWVsefjBsjxM/f+r6FVdWbb7pG5eSzLkzZjJtvYshkEl/cfrjdzlpNVroXDvbf5yUvLRIDxDBpyT8XzMgsLf/58SvflPQeeUxeDf7+5553w6LIxVn7507TkJNh31RZ30BmZJNHaKnKSBGDWt+PP3s6j7GK0pnl88i5S6eWzd10wyU4PcsvJWP235f3z51m2r+bMd0MfnvoFSuR0RwiqyMv9zSalXcQBPHF7UeVdfUO+jpTDHSkRYT7z+Cf9Qkic4pFpqyKmw1NzRf8gjNLy7+4/fDIwpn9M5dpvTTyrE/QWZ8geQmxq6sXf/fgOblk5sfpkzn3eZuVS/5pLzI1Uu9wGHn15tNaM53xp7v3Bb9gJpMQ4KP9PnvqdENdgtdalyi+HhROTnCTlxBrcxVqB8jqUf1q8FtfDmldieYr+wnrrMwJHulmT6UO9N740xmMHffchAX4t9tZy4qK9NwhAwAA9DCEMh/sxbZ15BeZpeUOR8+1XrjR0jpHbbbxSJfw6PO+IUvNRsuKvfs0cNLTn5zP3N6Fx/0v3pAfTVZbmpJpzqv4pOexiUHpWexqL72xuD2psJh1gX2I7IqxJq37vJLMfj9WVd/QTxoQNDQ3n/EOPOsT1NhMF+Lnr296N1mmO3pv8Nus9ci+Fufy6crAtMyssgomk/j81oM2H/kVx5xw9/+tV5biQeHn/Mqqr+4+kRMT3ekwsTfyu7588VfWN3zr8vRVy2x8G53hh+Y7sTt8iwoKnFsx72uXp0+jE3LLK1dcvDVvtOH/+uVnegaTecTdh+xHpiYrfW7FvFNegexFBM9iWOmMX2rG789eO43SWznWpPX1574f/JzyinvhrJxitvFIMmeUEBY6uXTO/NNX65uad91309iwXGuILDFAlNbUbb7pSpbxpjMYTicutbnbjaC35IotgiBWjjX5duqkfvLOzyW9pGzXfbeIbFZ9JTVZ6T8XzNBXHEoMHD47PpUT414y/F79ZPDfS6L/VR93j09+EhX/2+wpXBeZIrLzfnj4fIL28A3WFu+dbNh743/ZP9QtOp5VHSkx9c8FTlx9uIbLyXDNPURNGQAA4BWEMr1l88RxD97G1Dc13QuPItc0vc3KJU8CdzpMZJ8Bcvl9tiOVQtEeKre+5YIYg8k8/pp1JV97qFyPfCArqan98s7juaNHcq48aqYzkgtLyFUPxEDglZS21809s7RciJ//11l2AWmZjyLjuv+wvT347ZEQEnyxbb3L2+hvXZ8R/ZiChPjMUfq/PvXwTEzZbGNJjlIP6rPxf52Q8ssT97yKShqVstF67BZbS64GxoJ8fH8umDFeU/23px61jU13w6KeRMcvMx+9auyY1lWieKWwqnrXfTf/VNbMO2MVpRNLZnPGRpN1tV5v3/AsJvFeeHRyYfG9sKh7YVH2etr/s7MezjEVq+8H/6iHbzOdwU+jbZ74byFPrSGyW2wsD770qm1s+s712a11y7rXUbrncS6NdDpxKbmweL2V+SfjTFddciYT7QH65sPWTGec9Qn628u/sZm1ZGmByaivHW1FBNqYzskTnCWKl56/GZaZs8x89A//zEsKSs/qn4NPltPqzJ7X1y4hL4eQi0AJgvDd+Rn5F13T0Djmt79YRd/6WSiTXFi8675bdUOjtIgw+3dBEERCQdGaK3dqGhoTC4pvh0ZumzR+qdnoDv6ie2/814w305CT+eHhi+LqmrVX7/61aJaNznAyeengXu21xCZdX7tkjKpyd44KAACgNYQyvWWYtOQYtWFpxaXiLZeJ6AzGz49fkUUH5vxT87U1fhpt/1xWnRTSWe+ghIIiGpXKeWW1O4urf3vqEZCWGZCWmVNe+enEseTGt9m5Dc3NVArFQKnnO+n0rPzKqt+evibnsY+QH3J4gZPmENmAlhVhbHo/HWQy3999iV0AqA8Gn13rkcFkjvvjREVdPeuh/nuNjrMYcJtCM3OWnb9J8NRC01Ha8nKbrt8/9NIrp7zix+l2XHFGd/T2i58giMSC4iPu3h4JKeTrZ++sKYbKCu3tPN/E0FZH8+Qbf+fQiLrGpnM+QZf8Qxz0dOaZjByroUaj8iw2YDKJu2FRB154VtY30KiUVeNMt0+2bl2TWFFSYrWl6WpLU5/k9At+wX4pGS/jkjwSkueNNtxuZy313wVNvT34tY1N1Q0NiQXFjyJZtVcWjDEUExTIKa+oqm+samiorm+QFRURFuCva2yKyM57EhXnNEqP6PdeJ6YkF7HibNLdjctHKr17Oe1+9NI5JMJEVfnG2iXsHeadvhqTW8CrF3/HgjKyyDNVfUX53U52XHM/BzeeD36bhP6pdFvZMg+rv4UyEdl5G6/fr25olBUTYX+WII2QH/Ls87WnvAPuhEZW1tXveeLuEZ/y22xHeQmxvh9/2xGaDz5b9el1l8icvK3OD66uXtyFBwEAAOhtCGV6THvXxH5+/IqMY0hB6Vlcny12Okxc01Zv2pjcgmOevgRBrB1vpqvQ7rqDD/LrLMfaxqbXCSlHPXzKamu/cZxEoRD+qRkEQRgoyZPTjOPzi356/PLnGfYdLHbgld0PX75JSiUIYrGZ0TeOtq0bNDCZrP+6rzcGnyCIqJx8MpEZuEa3lF9Zden2reAIGx1NG53hvfEsPTv+TCYRlJ55LTD8VXwS++WRUFC04My1Tj4CH43aTGc00xlu0fFu0fH2etrHFs8ieCE0M2ffs9fkbH8xQYGLqxZ2kCuRrLTUrbTU/VIy9j1/TV67fhmX9LWj7ax2CnX3+Is/rbh02vELnH+YnMt5WrvoHzIgQpn5JoZ5FZX3w2PyKiq5bmqi0wmCEPhvhzXevvl00q+zp+gpDKQlSz2rZwffRkeTM3ynM5i2h08XVlU7Gow4snBGm3dpor9ri8ZeEFRWW0d+IdFv2iO6hEf//MS9vqlJQkjw5JI5rZeMDREX/WHa5KVmxt+4PIvMyfNNSZ97+sr5FQveO6S98eKXFRW5sGrB6su3o3Lyf3vq4bx+GVeKBAAAwHMIZfqpkpra/9151ExnkBP7yY27ptjsmmLTnYcV4uc7vnj2Dw+f3w+PvhIQxiSI76ZOehXHWlQ1brgauc+eJ6/eZuVuuHbvzoblQ8XbvrTFKwfnT//spuvKsSbtVQOlULhnoPSfwSdXtrO/nnvqymzjkSvHmhAE8cdzz4t+IcQAYTRM8VtH25rGxl5KZHp8/M/7vmtORKEQk0ZoSggLub6N+aBHmDfacLWlqXdSmk9yelpJKedc/T4TmZN34rU/GUqSqhsa28yVkguL27yqfGrZ3KzS8kOvvMtq6354+Fx7qFzriiG98eLXkJOZoDU8PCtHQlhIUlhIUkhIQlhIQlhQSlhYQkiQ3CghxPr/vbCo60HhcXmFueXcMUf/tNrSzNFgxIxWpWTIUKbNau68evMZrMiCPj2itwffJyWNrKn/ybgx7e1TVlNL/kvNnotXVlv7z4xL3ocyxdU1Pz58QU42lBASnGlk8NOjlyeXzlaU5K4ytum6i7WW+pXVC894B518419SXbvy4q2zK+Z3MAmr98ZfTFDg+OLZX7u47Wvp2AgAANDfIJTpAcmFxR4JrHJ3i0yNfp5hz3lTUVXN1GPnl5gZr7My7/zc48q6+jWX75CF64xVlAT4unK5tT00KuW32Y4UCuVeWNTVgDA6g5FQUEQQrJNVcoeD86fPOXW1oJJVseLCyoX9qriDuJDg1dWLuDYemDeds/vGpuv3PRNTrbTUz62Y34Wn6L3BpzOY98Oj2d/G5hXG5nlICAnONjYgBpqFpqN66ZF7Y/xXW5oGpmXJiYuusTTVbimctG/OVK59ahubTH492pJczLHRefe3wEVdVnpFS4jW91KKSpZfuNXYzDrVnzRCc9QwxSPuHZVFaBONSlkx1mSCtsZ3D56vGW/WOpHpvRf/6eVz25taGPTN5+xSoAo24xILir52tGVVkmZN4Ou/4vOL/nfn0euElDbnTNU0NLJOBYXarh3Gk3f+wSevoupqYJhHfPIvMx26/2h9MPh3Q1klrkcpKxqrKLW3DzkvZhhHKffi6nehjKwoLwtaVTc0XvANvugfUtfIKqtvpaX+/bTJc09dqW1suhH0lqs/QHx+kWdiimdiiriQ4NZJ4+UlxH5+/KqyvuHzWw9cNq1ktz7oy/GXlxC7uGoh55ZFZ6+TNa07o4N/FwAAALoPoUzXsdtqkv1QCYKQa/VRwzk0orqh8axPkM0IzU4Whyuvrdtw7T4ZlHTck/W9/Hdtbq8V7k9OdhklZSEZ2eQiAlUZKfbHREVJiW8dbXe21BC9FhjGq7NQnujVwfdISM6vrGJ/u9B01O2QyB8fvTBQku/MxcD+UFNmgI4/jUo9u2IeMZBpDpE9OG/6WZ+g7XYTxg1XfRIVz24G995e6ey8iaQmK31tzWJevfN0TEZU5Gpbx9Z/ZJdVVLdMzfBOTiN7dbFrf3CqagllPqgISH8Y/wHkWUzCrZC3dAaTjFm7qQ8GP6mw+FV8EkEQGyf8p5YZl7j8QvJfZPaWkuoacloKb0O6/S88b4dEkk2gttmOX2rOqt07Y5S+c0iEc0jEBmsLsnwe6Zwvq723rJiIo8EIsiV8M52xx829sKr6UVRc64lCffPi905Oc4tO+N9kq/42BRgAAAChzAfLr6zyiE/xSEgOTHvX8UFHXs7JUG+6oS5Xo+Kq+oZrgeEEQZioKncykYnLL9xy80FOeQWNShETFOy9+iP8NNqxxbMWnLmWXVZBEMSM/1ZwmGmk7/I22j8189hr35lG+v2nvuDqy7fJdjPv5ZOc/t66gFpD5R5v/qRvBp/BZJIN0WVERUpbJqh/P3VyVHZ+XH7hL49f9fMT0TY9iowLTs/a/M8kc7Yul/7tsxf/AOWgr+Ogr9NLD47B71h1Q+OzmIQHb2NCMrPJ4jhaQ2TXWZlP0dcpajln5kKeSMt1emoDxr8z6puaH0TEpBaXkktdFCTE11mZLRgzqvPzHXg4+H95+DKZrNbOk0Zoka+oX568khIW+trRlvM9MyQjm9WtmaMrPLniqQutvnvWD9MmF1XVKEtJfm5ryf5IsGKsye3QiMr6hssBoewFRylFJW4tqfHqcabsIGmZxeiInDwzNZUFYwx59eIPTs92CY8uq6k7tWwOeyNnG6/WKusbzH8/1kvHAwAAwIZQ5sO4hEd/80/fYna7kz0zp5DLpL9/8PxuGGt+MpewzJz2AgLOXCC1uHTJuZv1TU2CfHwH50+/ERTOGUBw9mRtU0R23qKz1zt58ZxsCbR54jjyx2EXF2T70n7C/NPXKusbTnkFfAzlDHp78O+FRZOXQGcbG1zwDWYVAeWjbZ00/tMbLsEZ2clFJQvOXCOnhQ8U/qkZ98Oj1WSl2Vuq61mzA4Q/vI5G37/4Bw2Ho+e6/yAY/I7VNjZNP36hoJJ1biwhLNRMp9c2NtmO0Gxv4SGTSeS01MRRlBTH+PcIsm/X3bAodtVbO12tPxfO4O9SKeW+f/FH5+aT02S2TbIiExjflPQnUfF0BqO4uvbAvOlkBZnU4lLyZTZuuCr7vmTqx/NQhp9G+3vpv1kGSWuI7BT9Ec9iEi76hSwaYzREnHWQv7p5MJhMeQmx5Rb/mWbL2WKJJ28+4Zk5LRfJ2l07BgAAwCsIZT7MTCP9+29jpISFpo3UHT5EZtbJyz34yxguJ3Nw/vTjr31/mekwSlnxRhBrlk2vcg5lzUYmCOKCX/B0Q13OdksjlRRsdIZ7JqbeDo3cbGMpJvhhxRF6CdeacE4XfIP3v3hDEMSqcWO+cbS9EhD221MPOTFRz+0bW3cL7uPBL66u+dPdmyAICw1VXY5BttHRXDHWZJaRvhbHddGBIjidNVNsNEdxhNKWgpRde6n08Yv/jHfg4Ves30hrrXuodbk+0UDRB4MflJ618qJzmzdxXYiWEhEO2LWZ6E9EBPh/crI/6uGz1Gz0TCO9+WeuJxcWk3/XVgf+Zu82/zR30eWvXZ5+7fKUa+OVgLArAWFGwxSd1y/j1Tv/wPIwInbnfTfyawsN1ZzyiuyyCnkJ8daJDI36/rd6Ln0w+Awmc88TdyaTFbXY/lO7bfIIrZVjTS76hbhFx9OoFLIs2pOoOLLKr6naMPbd8ypYi17JvKMf2jpp/Kv4pJqGxn3PXx+a7+T6NsavpZ/jrik2Qvzv/4TZZy/+kurasKxc1huOugrn9utB4dfxFwcAALyGUObD0KhUdqFZsiIdp72zpuydNYUgiJzyinmnr5XX1ilKSjz4bBW7jCVZQ4T1xYZlo5Tb6EFgp6tlp8ua29ydCbScF88PzXeabqjb5m5+KRlvWz6jKEqK51VU/fL41fW1Szh3WG5h4pmYWtPQ6JeS3nvrJnrEg4jYAy9ZicwYVeWvWioOTh+p+8fz18XVNc9jE9kjkFxUsu/Z68MLZrB/I30w+Awmc8e9J6U1tVQKZbuddUZJGXsHCoXV/Yr8Ovy7bcTAkVRYnFVWwU+jGSjJszfmt5w8cC3i67y+fPEPGl2oKdMmDH7HbEdosk+newPGvwMzjfQjc/Kzy8o3TRhrrKK09PxNctUtW13TuzmGgm3V9+H54F8JCIvIzhPi59/tZF9SU+udlOaZmOqTnFbdUniIXAo6Qn7IcgsT55aiLQ76Opw/CNlwXUGiU7Ou+t5wOZnV40zP+gQ9iYrXHip3xjuQHNJpI3X71Yvf5W00ncGQFRUxVFbo/MMCAAD0DYQyPa++qenzWw/La+toVOqh+dPZ5/9V9Q3HPf1YeYGhbpuJTF+iMxjkTIFJIzTXWpkvO38zNDPneWziFI7wxVJTzXK42urxptZaGkR/xWQSF/2CD73yZjJZa8GOL5lNXj6VFROZaWTgEh591MNnsq6WED9fbF7hxuv3iqpqdtx90roXTO9JLiwJbZk1vXKsidEwRc5QhsvS8zfDMnMWmRp9aWd9xicoNq/g9LK53Z+f3xvIZXqjlBU4Tx7I9VnDh8gQ/d4Ga4sN1hYf2n0JusxcXYVrGUKb3ZcGFjkx0TbXVqy/es87Oc1eT9sjIZnOYF5dvcjsvxfn4UN9P+1deN2mshrWmiYBPpqIQFfWTvaq0MycQy+9CIJQkZbcdd8tKiefQRYlalkBbaAoX1Rdk1te+ddr37j8wuLqGgqF2GBlzr57YzOdXNDUyaVwPLHF1tIrKS2hoIhsCacqI/XbbEein7nX0vpwppE+13Qq1JQBAID+AKFMD2tspn920zU2r4Cc9H4vPDq1uNRYRUleXGzd1buFVdXyEmI/Trf7oMeUEBLseFl1FxZX/+0VEJ2bTxDEZzbjRiopTNQe/iYp9S8PX3s9bXbRQSqFcmHVAqIfK66u+drlqU9yOkEQGnIy19cs5qxJ/LmN5bOYhMzS8gMv3ogJCVzwDWmi0xUkxHdOmdiXg68jL3d+xfwLfiFf2bf9vH6pGdcDw792tGVvKampvR4UXtfYdPCl1zct23PKK3bec9vtZK8j3wOtRrqpiU5/GBFLEMTUkazOGqTK+vrgdFaJSguNf6shdF9vvPgHkx6pKdMeDH4XJBYU+6SwGjPNMjbIq6iKzs33S83oWiiD8e8ksqtdz84l6anBvxMa2URndbJPalnyJizAP3qYkqn6MDN1FUMlBSF+voySsnmnr1Y3NJIt1eYYj9Ti6CeVUVpGhjjDpLs4A7EPCPLxfTHZ6tMb7xZ+qstKd/9aQs+++J9GJ6S11IeeZ8JdZhgAAKA/QCjTw64HhWeUlFMpFAaTWVXfcC8s6l7LnAIalUpnMCgU4sjCmV1uZlRWW7fiwi1RQQFLTbVpI3W73Ao0Kif/7zcB5En1SCXWVN4NEyzeJKWmFJW8jEvinCzTb+VXVl30C3EOiaz/Z+K6spQE18AqSUn8OG3yN67P2CvGJ+tq/TzDvmsVE7sz+GbqKu2dldEZzKPuPhHZeeQHd5KGnMyXdtZ73TyuBITOMR6pIy/3+a0HsXmFC89eP7poxkTt4QRP3Q6NLGNNBKNMbZmgHrP7S7JKS0Nzs7SIsKnqsEeRcWFZOQG7Nkv1XF/ennrxw0AZ/JlG+jON9IkBhVU9xI1VPURFWtJWRzO7rCI6N/92aOR6K4vuTOLAi79jgWms0rC99LLs5uD/MsOhqKqmuqHBWktj7HBV42FKXDXO1GSlJ+lqkTG3qowUe0ErKSaXdYGnZaJN/82aI7LzvnvwnP2tV1LaonPXjy+e3SP5ePdf/M10BlnTzVJTrXX5NtSUAQCA/gChTA9bbWm62tK0sZmeWVqWUFAcnZvvHBJR29hEZ7DaGzGZxPY7jxaOMVpmbizx4dHMH889k4tKyM9Af78JGDdc9X921h+6EiqztHzzTVc6gyEnJrr7nzk7Y1SVtYbKJRcWX/QL6c+hTGlNrVfLgvxX8UnNLR2jdBWG8NNoUTmsWT+tzRk9Mq2kjFzlbqMz/OC86cJdPTXqkcFv7Yi7N9nPdZnF6NNerOMkLTEbfT3obVpx6fWgsLXjzasbGvlo1Pqmps03XY8unDm51Qr8PlPb2HTyDau3t5WmhqyoCLkxp7zilBcr5ltsZsRgMv5+459aXLr43I0rqxcNFRez0dHszDVPnoz/ADXdULcvy+X05eDXNzVll1Wo9cTF9r53xN2HLIC9y9GWRqXMHT3ylFdASXXtb089yHJjXYMXfwdqG5vCMlnF0caoKnd5hHtv8AX4aOdXtlsmvIlOP/DiDZnIyIiKnFwyW/S/hdJ9U1jzQPlpNDWZf/vc9R90BvNKQOjhV95NdLqcmOiJJbM9EpLPeAcmFhTPPXVli+34FRaju1B9uWdf/NeDwskKgF9MturOkQAAAPQehDK9QoCPJi8hHp1bEJqRU9vS51hMUMBomFJAWkZeRdVRD5+zPoErx47ZYP1hl0/3zZm63c76ZWySc2hEYkGxf2pm0g1Xty2rO5/v5FVUfXL5dmFVNYXCKkvMOZFhjrHBgRdv3mblJhQUcbZh6j9eJ6RsvulKzuWmUiiWw9WWWoyeNEKTXKjfev+CymoZUeHtdtZiggJHPXw8E1Onn7i4yXrsbGMDAb4PPt/r/uBzYTCZLa+EIIIgJmhrTNQezhnK0KiU1Zam0bn522ytYvMLyM+UWkNkk4tKvrz75MbaJfqKQwleuOAXXFLN6rK0aeJYcktNQ+Pntx7WNjYpSoqvt7IQ4ue/sXbJ2qt3Y3ILVl26fWPtEumemC/T4+MP/WTwH0bElNTUZpWxWupklZWTry7PLzf228qmbWIyieOevmT+u3DMKLJwqYSQ4E6Hid+6PrsbFiUrJvK/ydZde3C8+DtwLTCsobmZVR+td6Lq3ht8r6S0fc9ep7YsqxkqLnZ2xTxy4VJiQbGwAL+0iHBFXd2LWFYjbeNhip3pIdjHfJLTD730IkuJTdDW+H32VFkxEaNhiubqKjvvuZXU1O579vpOaOTOKRMnaA3/Z1V0X49/eknZEQ9WpRs7Xa02oxzUlAEAgP4AocwHa6YzmASTyWR9IiG3sPs+5pRXxOYVRuXkh2RkR2TnkbNjxIUE540euXHCWGkR4dzyyutB4XfDoirq6k95BdwJi/zWcdIHXfEeKi62zGL0MovRr+KTT7z2+3X2lM5/NEwoKNpy0zW3nNXK4RvHSTY6/1kF42ig8zQ6YdW4MZpy/bQ9s+0ITQd9nZKaWjtdLUeDEfISYlw70BnMxMKisMycsMyc8Kzc3PJK8tRug7XFaFXl7x88zygp+/HRi6MePlMMdOz1dEarKArx8/fN4LfmmZhKnsINk5b8fc5UVjOmlu2FVdUMJpNKoSwcM2rhmFEtzadZtVqmG+p+6zhp9qnLRVU1O+89cfl0Zd9PJUgoKCKPeYK2BtkMu6Ku/tMbLrF5Bfw02sH5TmTIKCUifHb5vKXnb6YVl251fnhp1YJuXizt/viX1daN++NEZ/Zs3RKbyxYbyy22lkSf+/7Bc7K+co/QGir3ePMnfTP4Dc3NpTV1BZVVOeWVWWXl6SVlacWl5Lkoq2mdmwfnzoJ8fMOkJQX6/TQZCsdZZl5F5c+PX3kmphIEYa+nvdvp36phc0ePjMsvvBoQdtorMKmg+Ecnu66FTT375tMa+e8Ca1JGT/yp9pny2rrzvsEEQYzVUFWX7a25JL0x+GGZOZ/ddCHne47XVD8wb5rMPxMPrwaG3gn99y+dQiFWjzcj+o26xqbnsYlXAsLI2nmKkhJf2U/g/BgzXlP96edr/nrtdzP4bUpRycZr9zWHyK6wMJltrP9B/+B2f/yb6Ywv7z6ua2wS4uffOcWmC0+d0jJJhyAIUcEBWYwcAAAGCoQyHywqN3/JuRvsb2VFRdRlpW+HRu579pqcFEMSEeC30NBwNBgxRV+HndooSUnscJi4xcbyr9e+VwJCS6prv3V9piMv14Vl0q27SJKfkFo+Pfxn/jPpfnj0L09e1TexrihusbVcOdaEawdlKcm7G5d38IzvekZ09XpXjziycAbXloySssKqGlZL6axc833Hav5pMkrWfWSf2pmpDXPbsvpOaNTlgNC04tIbQW9vBL2lUam/z3bsQt2KDx38Nk0aoXlk4czL/qGH5k8n1wFpyMmEZua8TkjR/+lQ6/1XjRsjKyZycN70VZdul9bWFVZVd7n5dNc0NtN33HvS2EynUan/s2Nd84/Ozd9+53FmaTmNSt03Zyrn8gEZUZHjS2YvOHMtOD3rqIfv9pb9WTWMq1m/rG7qkfGHPhv8LTcfeCezat9yEeLnV5WRVJORVpWRYv1fVkpNRkpBQqL1RfUmOt0nOYOcQcbP0ykDdY1NZbWsuTzk/K/0krLrQeF3QqPqm5pYJ8+WZl/ZT2DXSid96zhJSlj4uKevR0KKb0rG3NEjZxsbGCorcO3Wxy/+877BB1684dooKyai1mvRRo9gMlm/AvKVQGcwtt1+VFFXT6EQ5DtSb+vBdx4TVeXji2f9+crnM5txXEuG55uMCs3IyausYjKZWkPkNlibT+rNduydVFJT65eS4ZGQ7JmYSv4KlKQk1liaLhxj1HrmqYSw0PfTJi02Mzrq7uMen5xSVPLT45eHXnnZjtC019O21lLvWjrzoeP/Kj6JLMqz3c76gwrcHHzpda5lEitJWIBfB1XMAACgNyGU+WCjVZS0h8qlFJUI8fNpyMl8O3WSIB/ffBNDv5SM2LwCfUV5fcWhJqrKrev5sQkL8O+aYjNjlP4vT15tmmDRnfKEIRnZyy/c4txioqrMrvTBVlnfcMoroL6pmUal7nSYuGrcmE4+/jbnh2+zc8WFhAgms6ahkUJh/fhE/5BXUTX/9NWSmlr2Ihohfj7WyKsoGQ9TNFZRGir+n6k0NCp1sZnRYjOj0MycV3FJfikZ+kry3akk2snB78AUfR3Oj+M7HCbWNjZ5J6dV1Tdw7iYlIrzeypycem2hobrQdNRyc5M+TmTInze5kHXZcKvteD2FoXQG4+v7TzNLy4X4+Q8vcGp92qA1RPbrKTa7H7087xs8brja2it32L1gWamNiEj3j6fz4y8tItz9uja8tXfWlO7UJelZHzT4OxwmRuTkDZOSUH2Xv0ipykqryUhx/YW2di0wjGsezbjhajypNZNRUuZ04hI/jdpEZ5A1uU3VhrnHJ2++6UruMEJ+yHfTJpm3Vc+bQiE224yz1lb//enr8Kzcm8Fvbwa/lRIRdtm0QlFSgldvPivHmjiHROSUV1ApVBqVykelqMpI/TDdrt+W8pl+/CJ72kJLWd8h8flF4Vk5BEGssDAxGtZ35aW6P/gkGx1NG5020hajYYpun68h+pNzPkEHWxp7k3GYlZb6IlOjSSM0O54CqTVE9tjiWVllFVcDQu+HR1fVNzyMiH0YESsvIfbos0+6PNuo8+PvaDDiyELiQUTscovRH/QUi0yNzvsGkf9eKUqKfzdtcpf7MwAAAHQGQpmueNRq2j+VQmk9iaNj+opDb61bSnSPqdowc3WVoJbSkjQq1Vx9GLkQhouEkODV1Yu/uP3wi8lWH9Sx2GmU3vPYxILKanLuw9dTbPQV5Yn+QVFSfMVYk3thUUb/pDC68kM7s/B+jKpyj5SE7OTgd56ksNDhBU7v3e2XGQ4EL1hqqp1ePvdWcMR6a3PyRz65dM7XLk9/nmHfXrC4cIxRTF7BXOORxipK1loab5JY6zsoFNZ2AyX5/jb+0EuDryMvF/T1li4M7xIz4xtBb8mFTmKCAhN1hn8/bTJPfk1qstKjVZTIn1eIn2+Z+WhDZVbfuk0TxgalZ62wMJlioNPxzJdRyoo31y2Nzs1/EBHrk5y+cMyoLicyPfLi56fRXmxbRwwcS8yM9rp5CPHzSYsIT9bVnjvagEalnl8x/4JfyA6HiX15JB/hO89qS9Og9Kz6pmZ7Pe2pI0d8UAdDFWnJb6dO+sp+ol9qButySGrGwXnTu7P+64PG39FghKPBiA99ChVpybifBnaIDwAAAwuFVRxlgPOLSiQIQm942y2HAaCfaKLTm+kMKpUiyIc4GAAAAAAAuiUulRXTWxr23/bBnYFTIwDoI/w0Wr9dHAEAAAAAAND3BlKfBQAAAAAAAACAQQOhDAAAAAAAAAAADyCUAQAAAAAAAADgAYQyAAAAAAAAAAA8gFAGAAAAAAAAAIAHEMoAAAAAAAAAAPAAQhkAAAAAAAAAAB5AKAMAAAAAAAAAwAMIZQAAAAAAAAAAeAChDAAAAAAAAAAADyCUAQAAAAAAAADgAYQyAAAAAAAAAAA8gFAGAAAAAAAAAIAHEMoAAAAAAAAAAPAAQhkAAAAAAAAAAB5AKAMAAAAAAAAAwAMIZQAAAAAAAAAAeAChDAAAAAAAAAAADyCUAQAAAAAAAADgAYQyAAAAAAAAAAA8gFAGAAAAAAAAAIAHEMoAAAAAAAAAAPAAQhkAAAAAAAAAAB5AKAMAAAAAAAAAwAMIZQAAAAAAAAAAeAChDAAAAAAAAAAADyCUAQAAAAAAAADgAYQyAAAAAAAAAAA8gFAGAAAAAAAAAIAHBkMoY2moQxBEXGoWrw8EAAAAAAAAAHpdXEsCQKYBA9pgCGUAAAAAAAAAAAacQRLKYLIMAAAAAAAAwMcgbrBMkxk8oQwbFjEBAAAAAAAADFZxg6t0yeAJZdgh2SD7DQEAAAAAAAAAwXG+PzimyQyqUAa5DAAAAAAAAMBgFTfoEhmCIChMJpMYXPyiEtlf6w1X4emxAAAAAAAAAEC3xHEsiBlMiczgDGVaRzMAAAAAAAAAMKBZDq44ZpCHMiREMwAAAAAAAAADmuVgjGM+ilAGAAAAAAAAAKB/GlSFfgEAAAAAAAAABgqEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA98pKFMWUXVz0fPZeUWtLfDN/tP7vv7Ss8+qbtfyP5TV5uam8lv7z97fer6fc4dqmvrfjx8JjwmgegTEXFJq3fsiYhL6oPnKi4rX71jzx03d/LbXfuO/3z0XB88L4BXYPjqHXtik9I+wqEIi05YvWNPVEJKrz7LnmMXvvrtL/LrkMg4ztFuam5evWPPjYfPO/9oF+8+vnzvCfvbgPDo/aevFpWUEQNBF95UH77y/unI2YaGRs6Nri/erN6xJ6+wuPOPk1dYvHrHnhfegURXDeiRBwAAABi4+IgBJfBtDFeQ0bHPVy00GTmirceJTs/Oo1AoXTiGz37Yb2liuHzOVK7tJ67cFRcTWTl3Wnt3lBATiU/NuHT3yfrFswiCEBMVeeTuM3KEppWpEblDWHR8Vl5BTV19F45q8IlKSDl87sbaRTPZ40O68fD5S++gw99vk5aUeO+DHLt8W32Y0ozJVh3sc8fN3e213x+7Ng+Vk+Hc7hUYfvHu45//t15VSYHcklNQdPqGy/pFs1SU5IlBp6m5ecM3v9tbmy+dOYXrpvvPXj9y9znxyw4RYSFi8AqKiHnq6b9q3nT1YYqtby0uK9/x27H50yZNtx3Pi6MbbJhM4pG7d1RC8rbVi8VEhMmNzc304IhYVY6/r5jE1LjkdCEhwe48V3p23s9Hz62e7zTBYjTXTQ0NjZu+/6Pju5/au0tQUIDoHbFJqZXVtV14/NLyyjM3XcabGlmbGffbkQcAAACAwRbKkHZtWqmrqca55aV30I2Hz3dvW9fm2RQXBoPp4RdCoVDKKquGKQ7tqaOKT0lX6/DZzUbpp9vkub32szYz1tVUs7eyCIuOv+PmPtZ4JB8fjSCI4IhYKpU6Wl+nvUf4Zv/J/KKS9x7Jt599oq2hwrVx177jhW1d8zxy4RbXlqGy0n98vYUY+BoamyLjkqUlxNfu2stgMDlvkpYUP/z9F+TXFKKz2VxMQmpWboGY6LvTmF7y16XbHzRbijM2+gjlFRZ/e+Bvzi2tg7zOYDKJp57+5ZVVikNkCV747If9dfUNHewwd4rNDDtros8VlZbv/P3YJEvTFa2S6O6gUAgJMdHk9OyTV+7u2LicjMgj4pPq6hsMdbXIfRqbmsJjE4erKImLirR+BDIrbO/x7a3NRYSEHrz0Ovz9tvcejOPEsYuc7Ftvd3788tmbAKLXNDY1p2TmWBgZkKnoj4fPLJ5hb6Sn3Zn7UqkUOp1x4fajxqbmyZamfTnyAAAAAPCxhzIkJpNJZ5CYQRExwkKCqkryLd8xGQwmH41GpbZ9su0bGlFUWq6iKH/43A278WaLZzjQaKxlXBVV1V/88ucs+wmzHSZ2fKrs7hfi7heiPkxx2WzHu24eK+dO5efnr66te28kNMfBJiA8+pG7t66mGoVCOFiPPXb5tn94lLWZcWpWbnRi6gTz0aL/XLps7fednxFdxc5ZDp69npSW9fWnKzVUlMgt+UUl3x3828RAd/PK+cQgkpCa0Uynj9LTXj5n6oOXXq4v3uzZvpEdw5ETYb7fsqbTmQzxNjaRIIjte4+2vmmypSnn5Knte4+UVVR15jEFBfhP/fo110YJcdGjP24nv45LTj957d7WVQtbB22v/UOv3HcjekFmbv7uP89ybdz84wHOb3/b8aniUDn2t4XFpbv+ONGZB9/75UZlhR4LQ0mLnOwcJ45LSsv67eQl1l+ob/A112ecOxw4c62DAV+9Yw/7a/a8Ca4fsA+YGxl8unxu6+1lFZVtvup6ytpde/W1h3+5bmnbNzNZgSb5JtmzbMaaFJWWub32c/cLsRtvRhDE8zcBFAphPkqf3ME7OKKmts5yik2bd5/raDvX0TY+JeOPU1c2LZtrYcyKNr4/eEpQUOCHz9eQi4CI/i0kMra5mU5GIbkFxflFJSVlFZ28r5SE+Fcblh84c/XGg2dqygqiHzKLrZsjDwAAAAA9iG/QXB5vObX4lf319nVLDUdotr5jTV39/Wev1Ycp/vD5WtcXno/cfbLyCrasWsiexd2erZ8s5Fq+xGQSe49fyMotoNFokfHJBEFoDHsXc7SHj49mN968uraWyWRSKBRjfW1NNWURIdaH6TtPXgkKCsx17PUPwZ/Mn/7L0fPnbz/as30DhUJpam4+f/uhoIDAvKm2Pfgse45dSM3M6WCH9Ow8zjNhgiA2LJk9zsSwB4/BO/itkKCAvpZGy++9jiAIcbE2rvpyrWI7ceVuSFQc+1symxgqK7119aK4lPQfPl8zXFX5vU/NnobD5h8Wdeam6/LZjpNbToE6701QeHVNbUNTE9GHVJUULh74wfXFm8C3MV9/ulJSXIzcXlVT++2Bv+c52tqMNekgHGnvYXsvRWrT91vWaKopv/AKvPnoBTmN7siFW/Ep6W3uPMF89OoFTuTXrTOdjwGTSVy48yi/qHjuFFs9LXX2djqDwQplqL1SgGzOFJvwmETX557jRo/MLShOSs8iCGLnvuOc+1xzeXrN5Wl70yR55avf/movQGk9/bC9GYheQeF8NNqollAmueVn51pE2TFBAf4NS+Y4P36pNFSuoqr6Ixl5AAAAgEFmoIYypCUzHRysLbg2hkUnHLt8u839mUzi4u1HtXUN/1u7hEqlzHW0FRcTvfHg+R+nruzYsPxDn/2Fd0BqZs4iJzt5OZmrLZ9cj1+50+aU+Oqa2s9/OsR5k9trP/bXnPf64pc/2V9fPPAD0RPIK8lcG6tqatfs3Mu55Zv9Jzm/bS/V6iTySnUH0yjUhynu3raO6DUVVdXhMQmmo/TJpWHVNXUUCkVcVPS9dySnC12+98QzIIzzV3Dq+n01ZUUykbl874lXUPj5P74nellGTn7Q2xiCIA6dvc65XUVJ/pf/beipZ+Fco/HSO+ild5C2usq3mz8ZY6jr9trvzE1X9l+Hu29wdU3texPMfqWxJc/io7FeBh+ELFLLtfGum8ddNw/OqUy8tem7fQ2N7wnsDp+7wfltezOAKBRi4fTJD156HTx7zXac6dKZDtSWIIZOp7eEMrQ2qz6xvyXHavX8d8FWmy7dfaIsP8Te2py9hY9Gm+doGxIVR2cwrro+5ZoudM75YeDb6LO/f0v0smdvAj50mdLBb7eSX6Rk5Ow9fmHVvOlcSWVyRvavxy+23s6WlVuQkJqpLD9EuKVuCzkRj/MvnfPCw4zJVnMdbdsc+ZZ/9d7NYrv58MXNhy+4nmiqzbiF0+24NvaTkQcAAACAgR3KfBAmk7jq4hYWE//p8nnDFOTpdAaTyZxoYVJaXvHsTcDhczc3r5jX+UdLSM24/cR9zEjdKRPG5ReVxCalUijEuX3fU6mU/aeuVtfVtT5nbq9sQWtkIkD0EF1NtZ7Kd/qniLikx+4+G5fNkZOWYm90e+1HpzO01IaR32Zk5zGZzLW73uVQduPNVBTflbTszOql0Kj4wLcx21YvIvpQXX3DeeeHAgL8ikNkv9uymowVyLLEqv8cfI9Y5GS/yMm+daFfFUX56ZPGu754ExGXZKSnXVNX7+4brKasMMZQjxg4yElG5HlvB7yCwr2Cwjm38PPxcf7h9M9Cv62XYrVOqDsfsIqLiiyf7TjGUPfElbvFpeWfr1pIo1EbmlgN4/j5uf+xMByhSY7PnmMXKqqqyZAiJPLfWWZcXnoH+YS83b6We5HUGEPdMYa6rEmL7bfDaxNnZHbq+n3OGvDkTaMN2qjyzkVQUKCbb49qygp8NFp2HvfBp2awpgpqtj+x7vaTV+yvi8vKY5PTFjnZO04cSy68evDSq734jD3yrZcccmVAtXX1m388IMDP3+YBdHnkAQAAAKAHDexQps2rgm0qq6i6eOcR2Rr25NV7XLcucrLzDY0sKi3v5GIcsqYM61w9On7Nzj0qivItVRdYa2TERUV6tn4wKTYpjV0UozO4SpwMXOedH553fsj+drypkYjwv2fXzXS6y3PPp57+wxSG1tU1ENLvtucWFr/yDWYHLtW1dXlFxTPsrOdOsamurft890EBAY6zlPc14YqMTz5z08VYX8e4rRrMTCZRVFo2VPaf5+4h5ZVVJ6/eExTg/+6zT37+69yF24/WL54dk5T67I2/nLTUstmORJ+wG2/2xMM3O6/QSE/b5dnr2vr6L+cv61LXMp4hq+e2uXKNE5Yvselpqu/auOLi3cdFpWUKQ2RrallL/zqoddUa+82KPcfquVeA64s3Wz9ZpK/NWk7I5W1sostzT3FRkdr6D+g9RwYTccnp+09fZVc356op80E1s7uGj4+moaqU0mq1ZnxqhrCQYHvlk6ITU6MTU9nfvvAKpFFpVmYfXKCa63XO+fZIzvYiCOI/b3c9MfIAAAAA0IM+iuVLTCZrgQaDyfx81cJjl29Ps7VcMG0yedPZWw/8QiOnTBjrOHFcB2vy2Ytxmun0y3efBLyN3rBktllLTcSEVNbiID4+WnMzvaSsQkxEuLisfIyhLufdxURFyPOHiLikNssNsCnLD9n71aZV86avmjedc7u+tkbrS6Pkqqg2exi3iSxt2/E+XSh60vlKsV3QZktssoVWUETsvWeva2rrFjnZ2Y03ZxcipdMZl+48ZjJZhTBIYVHxTCbr8jK5rIkgCCHBf09d3psw8NFoGipKaxfNXLtr7ziTUesWzWQyWS+qu24eRaVlSenZ/Hy0Hu9X5R8WLSgosHHpHDER4Zl2E1yee9Y3NEYnpMjJSH+1bul75310076/rySkZrC/vfvU4+5TD/Lrn4+e66BiLq84P37l/PjfeQecamrrBAX425ss0K8ERcQERbBWq32ohNTMa65PnWzHW4we2SNHoqIk/+PWteTXuQVFBEEMkfl3Glp76HQGmQLs2LCcDF/Ib70CwzVUlH76Yr18OwVTCkvK5OVk1i2adeDM1daDwJ4RwxmcsaVkZBME0d4jt+fMTVf/sKgPugtBEONMDDcsmd16u4WRwTXXZ8Vl5ezJenX1DdEJKaaj9NqsN19bV3/pzmNREWFJMdaCypyCIg//EGsz4+4sDCQvKjAYzN9PXnaabEW+3ZHjLyjQbr/t7ow8AAAAAHy8oQxXZdZO7E9sWsZaKt86dqHT6QL8/J15QHb3JfJD9qnr98kZN/McbdWHKc2YbP3XJeeCohIRIcHmZrqqUturS4z0tFtnK03NzXeferz0DhTg518wfXJnjmSSpelIneGcG1Mycq4/eLZy7rT3doBqr/dNm7WTu1kptoOaMlyFfj/0Q/9PR85KS0rYW5lbmRoJCf7nlOPGw+dJ6VkTzEezV6O89A2SkZIglzIVt5y6yElLNrUsymgPo2XuE/sIl86aUlRSxmQSUQnJ3x08Rc4dGDt6pLLC0G8PnJSWFCd62lSbcVNtWBVzGQzGEBkpKpVKvvxsx44Z0tOzclrbvHI+Zyvcn46cnWU/oTOLQXiFq/sSp4rKaomWU98PXb50+Z7bBHNjd99gS1OjD2o53DVMJtNYX4e9RO6qy1MPv5BD322TkZJ47335aDQGnXHqhkt2QdG8fyqP9JTUzNyWRTrveWOJTUpzfvyqzVrdZqP01y6a2d4dz956wEejsVvLfVBlk+qa2pc+QdoaKhLibfyKZztMJFvpVVTVcN20YclsdrxC1vY+unt7Z14nbbIwNrj16KVvSOQs+wnkluCI2KbmZnOjd82MuFy6+6SkvOLT5XM9/EKra2qra+pUFOVnTO5Wv/P07DwKhbVY1eXFmzM3XX/f8amYqEhDQyOZn/b4yAMAAADARxrKNLeUnORvKd36QcuX2lNX3yAm+v6Lk0wmIdnyoX+cieG6RTOpVKp/WNTZWw+U5IfYWZk7TbYiCEJSXCwtO4/5TyTRmWdnMplBb2NcX3rlF5UoDZX7bOV8ZfkhHd8lOjE1PCZhxHBVrlCmpLwiJ7/w95OXtq1e3OYCAbbvD50muodMWPj4aN35yN7NQr/b1y1lt/TmxGAwaFSquZGBvZU5eY4dFBGbnVdoOkrvh0OnnSZblZZXsi77y0rn5hd1kPFV19QKCQr8vXdXalbunr/Ov41NDI9OIAimpqryZyvmX3d95hUUPkxxKJNJlJRVaKtzN6vuvurauqS0zKiElLDohIqqai21YaN0tQLCo50fvwxo6aGuq6VO/jn07C8rPStv/+mrzXT6t599wn6EjJz8N4Hh/TmU4eT64g3ZFmfv8QvsjZwJ4Oode1q3kmHHgtU1tW6efk89/RNSM8xG6clKS9158sr0v3PfehyTSTQ0NklJiP27hkhL3cMvJCE1ozMtyTTVlL//fM3BM9ceu/uIi4g4TOCeP/ih6hsayayzobEpIi5RQ0WJ89g4NTQ21dc3lFdWBYRHb129MK0lweEi/N81NVzSs3Lfu4SwTXX1DYfO3aiqqWlz9gr5BktveUMg43iy5ndrCakZoiLCXU5kyLmQtuPGvPAOtLMyFxUWYjAYT177DpGRItsqtaalPkxQUMDcyMDDL5QgiBHDVbtf9Tw1M0dDRVlKQnz94lm/nbh4+4n7moUz6htYBZWE2pkp0+WRBwAAAICPN5Spb7nuJywkqDhUjnMixjWXp+5+Ief/+I5sF/JeDQ2NtfX1NBotLSu3zXN7TkwmceneY6/A8MmWpstmO1IolMDw6HPOD8RFRb5Ys4jS8tGfQqFoa6jEp6Q3NDZKiInKy8l25jBKyitO3XARFBSYZT9h+qTx/Hzv+XU0NjVfdXk6REZqUqvr9uZG+kNkpA6cuXb0ovOuT1cOb/+H6puZMlzIK9V0OoNzhn93tHeKSKVSl85iLebKyS8k50a5vngjLCS4au60p57+p2+4SIiJCvDzqSsrskOZNpVXVElJsOa/NLa0trEZa8K62r9rr4iwMGcfn9LyiqbmZvkhH7Z0ojOC3sY8ee2rra4yZ8pEbQ3VGw+eV9fW7f5ifVZuQVhMfEB49L1nr8kqEt3HYDDiktOD/ynROtfRll0gmXXNv6VBONeKvP5stsNE9pI3svWYiqJ8Vl7Bzo0rODs9k2rq6vMLS1ilSVLSfzt5qbSssrGpqaqmliAIY32dyePNDEdohkbHPfX0t7PqgWV97amtr2cymZxrcEbpagsLCQaER3eyT7ywkOD29ct+OHT6zlN3gxHD3xvvtqe5mf7U0y81K5ecsxMYHt3Q2DTRYnTrPWvq6l/5BIVGx9fU1UtJiK9ZOIMgiDZDmQ5U19blF5eYGHzwqys6MfXinUel5ZVLZjgY/DehZmMwmD8dOUe+FchJS+lqcv/2ycVZ5K+7dactNssxo9YvntXx8cy0s/YNjbzzxP2T+dPdfUMKS8pWz3dq798jrlW3/mFRZ266tt6N6w25gwWD5ZXV6dm5C6axWixpqQ0bZzLKNzRyxmSrmjrWnD4RYaEeHHkAAAAA+KhDGXLtCXm2TJa6EBMRIdtVkJwfv8rOK1gya4pSW00r2BhM5qFzNwuLS4fISM2fNqnjJy2vrMzMyecsbvLI3YdKpa5bPCvobaxXUPgv2zcK8PNZmxn/ef5mcWn5SF0trquPL7wDO5jR09DQ+OCl14OXXu+tmOP8+GVRSdnXn65sM77RUFH6av2yP05dOXnl7k9frBPjWH7SszNlhsrJdLJfSWFxaXBUXHBEXHEZ6xfn7htc19DQcdPcnkVnMEZoqo3U0RQTFVkwfXJ1XZ1XYPgoXS3Oa+atZ8o0NjVl5OYbjmBd5a5rqX8pzFGD5j8NUxLTWhqs/Bth9JRJlqbs6K28sprJZL7wDkzJzN6+dukCtXdr3F77h16579bNXxaTSfx97X59Q4PpKL03gYS6iqKW2rDWPXcv3H504fYjzi2ctZn6rfCYBCqV+unyuT8ePhOdkNI6lLl451FRSbnNWBONYUoaKkoyUhI//nlGWEiwrr6BXAc0VE5GX0sjIDy6V0OZzJx8giCGcaSlAvx8VmZGr3yCcwuLO343YxMVFlq3aObBs9ecH73cvo67yVFnRMQl3Xj4Ql9LnZx70tjU5PryDZVKHanTRvOmy3efSEuKf/vZJwfOXOugINd7njE2kcFgcqYqnaxsIiEmIi4qsnLuNCM9bc6dl86acuDMtcC3MRbGBjQade+XGzs+gKLScmlJ8bmOtly1qzgrrEv/8y9OB8RERdYtmnXssrOkuOhTT381ZYXxbT1gm8aZGHJFbx13X2rNwy+Yn49/grkx+e10W0u/0EjPwDAym2uzSHOXRx4AAAAAPupQJiUzW1pSnKxympCa8eyN/6Rx/84ZYTIJhSEybwLDfj5ybs0Cpw5qXgoLCb73wzqbtKQE59zyxqampuZmAX5+d99gcyP9PV9uJCMSwxGaMlISpeWVFq3qCDhYW7QuSNzSE6py+96jc6fYzLB7fzUB7+C3Hn4hC6ZP1tFQbW+f4arKK+ZOO+/88PJ9t80r5nPdOsFi9IR/rng3NjX/cOhURVX14hkOnC1Ue0R+UUlwZFxwZGxxabmFscGKOVMj4hIfufssnTXFdtyYNmvKsIsc9+yRyEhKcAYH5G/K3sq843vFJqXR6QzyBL66pXxMmwmX6wuvkKg4U0M9nZa2L73kzE3X+oaGFXOmBoRHP3jpdeTCra8/XdVm9dCuoVBYFWTI2kaX7j7h7LlbXln105FzjU1Ne77cKCslSRYAzsjJO/Tdtjavvfc3tXX1/mFRJiNHKA6VM9bX8Q2NnOUwgavi75aVCzi/PXPTlUqhTrOxvPfsNbt09MgRmvz8fA0tc6Z6SUxSKo1G5VoH5zTJyivo7V03j62fLOzk4+hra5gY6IZGx3dmDiCnquqaoxed84tK1ixwGjH83cKuBy+8yiqqKBTil2Pnt6xYQLY3YvtsxTyi27yC3lIoFM6+Zp2sbKKqpPDTF+u7fwBGetqHv/+ivVurqllT/GSlWS/+9xptoGOgo/nwlTc/H9+GJbPZr5/eVlhS9twrcJqtJTt8UZIfMmakroH28PScPHJpbQ+OPAAAAAB8vKFMXmFxcnr22JaoJTUz59jlO2pKCpzzXCgUYqKFiZ6m+tFLt0/fdG1sbrY2e3flsGNxKelhUfFzHW07mFPAZDLjktP9QiNzC4tr6uqV5Yd8sWYx5w65hcWVrcpJ9pSgiNhLd59MHm82zcay4z2tTI2i4lOCImLexia22cKZJMDPt33d0jM3XS/fe0JnMMg6ppXVNSeu3FUcKrfIya47/X1eeAcWFJdOs7EcY6jLz8fHZDLPOT8gy2T0VE2ZLkjNzHntH2qkpz2ypS9JB176BLFPV8gaNGRFIS7rFs1c11K+1OW5Z11DQyd7YH0op0njT99w3f3nmZVzpzlOHCsnLdWDiUwHauvqj1xwrqiqHmdiSK7Y8guNTEjNWDLToYNEpoMuSB144RUYEZ+0duHMzhS17fzz3n/u2dDYtLAllZvraPP9odMvvALJClBtuvHgeXhMws6NK1L/2954yoSxUyaMJWd79cbBNzY1+4ZEjtTRFPxvyWoJMdHFTvaX7z3xD4vq5CImgiDmTJnIYDI7Xw2aDJtyCopGG4zYvGI+exKZf1iUm6ef48RxWmrDzt5yPXj22tZPFrW3UKiT3Dz9SsoqFkybTBasSU7PTkzLNDXUa2814nv9duJSUnpW6+2nrt8/df0+55auNQsrragiCEJh6PuXozIYzHtPPaITUlQU5fMKi8OiExSHDumDgi01dfV/XbqtojTUadJ/XthbVrHSxrDoeD4arfXbV/dHHgAAAAA+xlDG9cUbJpNpZWrkExJx9f5TTVXlzasWtO50O1RO5ptPV+4/fe3S3SeyUpKcVW9pLeeWZGEaThnZea98g8ebGnXQuuj+c8/k9CzHieNG6Wr/cOgU1621dfUnrtwVEhIcrqJ06d4TVSWFTl5c7Qwmk7WswN7KfPEM+87sv2SmQ219Pdd1cjqdcfHOIwOd4fUNjVfuu5GVZXZtWnny6l1VJXnfkIigiNi5jjZDZKXfBIYlp2ft3LiizYYmnbFy7jTOb596+ucXlYwx1FUY0qlSO+1hMJiV1W2vknB+/JJGo82dYtteYFFZVXPy2j1JcTH2JHz2vKGYpFTOPeNTMmKT0kYbjBjaclqbV1jMx0djr5gjcfUsT8/OIyfUkDooTnHN9dk112ettx/58X9tXs0mL3r/sHXN0YvO55wfzpli0yMNyzsjLiVdSV6ORqWExST4h0UpDJEtKi0brqJkb2Xx3i5I7d3a3norPj5afEr694dObVw6h2s1Spe7LwVFxHj4hSxysiPjCcWhcvZW5g9feevrDG9dcamuvuHyfbfIuCSygDRXKNOx7h+88+OX5ZVVG5a2Ua3WZqxJcnrW5XtPFIfKvbexGklZYWgnZ9YwmUzf0Mh7T1/raWmsnDN1KEdFm9Do+At3Hk20MFk43Y5CISTElx06e/3Y5dvfbV6t0k5rudYYDAZX2aPcgmL/sKhFTqz3MSaTuO3GytGmTxpPdNW3m9+Vo+ZacLRp2VwLYwOi23ILiigUivr7Ok9l5xVeuvc4NTPHceLYBdPsYpPTTl+/H5uctmLO1E6uP+qaopKyIxed+flo/1u7tM2JOQUlZYpD5bhWaPbIyAMAAADARxfKBEXEBkXE6mqqKQ6Vu/3k1YzJVtNsLckyis3N9PKqaj4ajf3RU0xU5H9rl5xzfqCs8J9ql2IiwqMNRngGhHr4hXBup1KpY0eP5DznaW6mc33G7aDRbE1d/eFzN0rKKr5cv1RFUf7XE5cOnbuxc+OK916EZDBYzZreW5yYQiHeW2aSk5SE2JccFSWYTGZkfPK9Z69Lyyv1tTUEWtqj1taxTpYE+Pm+WLOYwWA+fOWdk1+koqiwbtFMA22Nc84Pjly89d3m1d2fgR8QHn3/+Wtl+SFdLiVTWFwak5QWk5SakJJh88/qJy7xKRkVVdXzp7ZdHqi2rv7guet19Q1fb1rZOvvgPF9hMFjRFZVKnWU/obC4VFRUJDYpTVVJgXxpCfDzV1SxyrtwnuRUVFUnZ2RPs/13BlMnC+50Hh+NtmXF/H2nroTHJDhNGt/JatbdNGak7piRrCKgkfHJZ2+65heVyMvJpGblHjhz1WmSVccdvj7UJEtTAQH+884Pj1+58781S7r/4OExCWduuk6yNJ0y4d+CUwumTU7Pzjt26fb3W1azM1M6neEfHuX6/I2kuOjPX6zvQrvxbh78a3/W29EYQ129tsrQEgSxZuGMxqbmQ2evb165gKtjVCe1N10jOSP7qaf/kpn25kb/5hdMJvHYw8f1heeMydZkP2mCILTVVTavXPDn+Zt/Xbq958uNXE3oWyspr7j/3NMvNHLtwpn8fHwVlTWsRkh0Rmpmjq6mmgA/69+dN4FhSWlZ40wMucKmDiqbdHnCywcpKC4V4OcXExWurKp5G5uop6XewbTBotLyx+4+PiFvlRWGfvvZai11VnmpkTrDf93x6e3Hr348fGbiWJOpNuPI1X89qJlOf+0fev/Za7NR+svnOHJenGAwGLkFxbLSknQ6PS0rd/yYUVz37bcjDwAAAPBxGjChjKS4qIaK0ur5TtKS4uxSAnQ64+s/ThSXlUuIiy6aYc95qiwtKb5jw/LWj9PxNeTyymrWLBgKpaGhcbbDhDb3YTKZTc3N7IUGhcWlf126XVFd89WGZWRJiK/WLztw+mpLd+pFSu30QIlLST9y/haFSpGRkjA2aHeRUcfyi0vJpKCDfZhM4uytB3mFxVZjjKzNjYWFBKtr64arKv/+9yUm89/QR05GuqXVN2sAx5kYVtfUNTQ2djORSc/Oe+4VEPg22nKM0bJZUz5oPVRNbR2rXWtLXy1pSQl9bY1xJoZrF84UFhJ85O7DKoyaWyAt+W61SHJGdmZuvoP1v6ffnMorqw6du1FeUbVz4/LWF/mZTCIjl1VjVaClayyVSnWabFVcWq6mrPDD4dPZeay+Lex1AY4Tx7m99luzcy/nI1CpVF1NNc7aRt1XWVXT3nSbtbt+JXoak4VVCYhd0rixqTk9Ozc6ISUkKr6otMxYX2eK9Vgt9WGZufnuviGHzl03MdBdNtuRM3bsTPln23Fj2EWFuFiZGiWmZnoHv3V54amnpdH5dR+cjdi0NVTO7fvu/rPXT9/4t8wsc+Dck0ajblk5f/+Za3uPX/hizWK1lukPviERz7wCZjtMsBwzip12lbUsWuH7bznt5mZWA3JRYeEePPiE1Ixrrs8kxEU7WPvWUqh43mN37yMXbk60MJluO77zU9iqW/oKtVfzW1td5df/VnHKzM2/6vK0sKTsf2uWcK3yMxyhOct+guuLN3fd3JfPmcrezmAwq2vrhFpeNlU1tUkZrMVEr3yCrUyNftrGKjc+w876sbvPmp17KRSK0lA5do0nWWnJ4SpKrWf/cVY26cLCpfaWL7G9t0lfcnrWYw/fsopKOp2hra7ySTtpclJ61iuf4JCouGEKQzctm2tqqMf5D5CEmOi6xbPsrMwfu/t8ve+EmZE+q429pnpPLWh66un/NiZh6+pFrbM8CoV61eVpbkFRfWOjjoZq6+kw3Rx5AAAAAOhZFNbZGHQOk0nsP30lLStXVlpq9QInsm2w22u/yPik9Ytnc65XqqmtO3nt3ojhajM7UcH3QzU2NX1/8FRRaTmFQlFWGLJ5xfxuLgvqDaHR8TcePDfW15k0bkzrDty79h0XERZqr6ZMaHT8ddfnuppq+toaBtoa7PCFVF1Te/zKnaT0bAaDQW4R4Ocz0tNZs3AG5wX8nPzC7w+dXj7bUVxM9Kmn36fL55HLkdia6fQ//r6SU1BEpzOszIxWcJxnvtuhme4TEsHHRxs/ZlTrDk29569Lt9OzczsoPsq1Gujn/61XVVLozjPW1Tfs/P1YfWOjsvyQzz9ZWFBUeuam6xAZKfVhinpaGq1nCpCn7iN1WGfpRM+pqqm9eOfx+sWzulPPKIm12Mdt4fTJo3RZzbNaq29oPHHlzlA5mda/8aKSsl1/nCBnQpka6n26fB75a//txKWi0nIajaqiKL9x6Zw254l07eDr6htOXb8/026Cpprye3fOLyp57OGbkZP35bqlXOvpODGZxO9/X8rMLeDn42toaBxtoLNp2bsfpGNNzc1/nr+pNFRurqNtm2WDGAzG0YvOcx1tyDyLTmf8dvJSXmGxsJDgkhkOKkryf56/OUpPy9rUuPNLnLhs+m6fkZ5O/48G4lMyzjk/0NPSmGBuzFWeubWC4lKfkIjA8OhptuO5qqrv+/tKdU1t6wLnH9p9qfsGysgDAAAADD4IZQYqBoN16tiHWcHgxGAw+6ZuLgwIDQ2NVBqVj8bH9ZfFZLImlAEAAAAAAPQshDIAAAAAAAAAADzQFxVDAQAAAAAAAACAC0IZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAAAeQCgDAAAAAAAAAMADCGUAAAAAAAAAAHgAoQwAAAAAAAAAAA8glAEAAAAAAAAA4AGEMgAAAAAAAAAAPIBQBgAAAAAAAACABxDKAAAAAAAAAADwAEIZAAAAAAAAAACi7/0f6pj4FuOu+ucAAAAASUVORK5CYII=" alt="图21 结构化布线的组成与交付目标"><figcaption>图21 结构化布线的组成与交付目标 · 原创教学示意</figcaption></figure>
<h3>什么是结构化布线</h3>
<p>结构化布线（Structured Cabling）是按统一架构、接口、标识和管理规则建设的通信布线基础设施。它把光纤或铜缆、主干与设备跳线、配线架和模块、机柜内理线及连接管理组织成可识别、可测试、可维护的系统，并与桥架、槽道、机房空间及相关保护设施协调。</p>
<p>可以把它理解为：设备之间既有明确的“连接道路”，也有完整的“地址和档案”。每条线从哪里来、到哪里去、经过什么位置、支持哪种应用、如何测试和更换，都能从实物与记录中核对。</p>
<p>常见做法是将较长期使用的固定主干与较频繁调整的设备跳线分开管理。模块化配线可支持设备迁移和扩容，但复用仍取决于纤型、损耗、接口、映射和目标应用。不能因为铺了主干，就承诺以后任何速率都不用换线。<a href="https://www.corning.com/data-center/worldwide/en/home.html" target="_blank" rel="noopener noreferrer">Corning 数据中心结构化布线介绍</a></p>
<h3>为什么要做：解决六个实际问题</h3>
<ol>
<li><strong>连接关系清楚。</strong> 避免凭颜色或记忆插线，让设备、端口、线缆、分支和路由逐一对应。</li>
<li><strong>性能有依据。</strong> 把距离、连接点、损耗、极性和介质兼容性纳入设计与测试，减少“能亮灯但不稳定”。</li>
<li><strong>维护可执行。</strong> 留出可读标签、操作锁扣、抽拉托盘和更换单根线的空间，降低扰动相邻链路的机会。</li>
<li><strong>扩容有准备。</strong> 记录桥架和机柜容量、预留端口、暗纤及损耗余量，让扩容前能够判断是否需要改路由或增配线设施。</li>
<li><strong>故障有证据。</strong> 通过唯一身份关联原始测试、施工批次、变更和故障记录，帮助分段定位。</li>
<li><strong>交付可持续。</strong> 安装者离场后，运维人员仍能找到、理解和维护系统，减少对某个人记忆的依赖。</li>
</ol>
<h3>与理线、网络拓扑及设备直连是什么关系</h3>
<p><strong>理线是其中一个施工环节。</strong> 线束整齐不能证明端口正确、极性正确或测试合格；把错误连接绑得整齐，仍是不合格链路。</p>
<p><strong>Leaf–Spine 是网络连接架构。</strong> 结构化布线负责把设计连接落实到实际路径、介质、配线节点和端口。MDA、HDA、EDA 等是配线功能区概念，不与 Spine、Leaf、服务器一一等同；规模和架构不同，区域可能采用不同布局与组合，按批准设计识图。</p>
<p><strong>设备直连可以是批准方案的一部分。</strong> 柜内 DAC、ACC、AOC 或短光纤直连也要纳入标识、路由、机械保护和适用验证。是否增加配线节点，应权衡维护、连接损耗、空间及兼容性，不追求每条链路都经过同样数量的配线架。集成 NVLink 等机架内部互联系统依厂家受控设计管理，不由布线人员擅自改造。</p>
<h3>系统由什么组成：新人先认清五层</h3>
<ul>
<li><strong>空间与路由：</strong> 房间、列、柜、配线区、桥架段、槽道、落线口和穿越点，决定线走在哪里及能否维护。</li>
<li><strong>固定布线：</strong> 主干、水平布线及适用的固定端接，形成较长期保留的连接基础。</li>
<li><strong>配线节点：</strong> ODF、配线柜、机箱、面板、适配器及模块盒，组织和保护连接；其接口与映射需要逐项管理。</li>
<li><strong>设备连接：</strong> 跳线、Harness、批准的 Shuffle、光模块及高速直连组件，把固定布线与具体设备端口衔接。</li>
<li><strong>管理与证据：</strong> P2P、BOM、标签、路由记录、测试、变更和备件，共同说明系统实际状态。</li>
</ul>
<p><strong>示例：</strong> 交换机端口 → 设备跳线 → 配线架 → 主干 → 配线架 → 设备跳线 → 另一交换机端口。更换近端跳线时，先识别其独立 Cable ID 和所归属的 Circuit ID；主干原有记录保留，同时更新受影响通道的测试和变更记录。</p>
<h3>最终目标怎样验收</h3>
<p>以下为本手册建议的交付目标，项目应将范围、指标和责任人写入质量计划。</p>
<ol>
<li><strong>接得对：</strong> 交付范围内的所有端点、分支、极性及网络平面符合批准表，无未处置的错接。证据是实物核对和适用映射测试。</li>
<li><strong>装得稳：</strong> 无未关闭的机械损伤、超限或锁止缺陷；支撑、弯曲和维护行程合格。证据是过程记录及完工检查。</li>
<li><strong>测得全：</strong> 每条交付链路按适用介质和边界完成规定测试，失败已整改复验，未测项不能记为 PASS。DAC／AOC 不套用裸光纤或普通双绞线的认证方法。</li>
<li><strong>查得到：</strong> 每个交付对象均能关联两端、路由、料号、测试及变更；备用线和暗纤也有身份和状态。不得以其他链路报告顶替。</li>
<li><strong>换得了：</strong> 批准样板证明锁扣可操作、单根可拆换、抽屉能完成规定行程；在运系统只在授权条件下验证维护动作。</li>
<li><strong>扩得动：</strong> 有分段实际占用、预留位置、可用端口与纤芯记录；扩容仍需重新核查空间、连接损耗和故障域。</li>
<li><strong>交得清：</strong> 实物、竣工图、测试库和台账一致，未完事项明确列出并按项目流程处置。</li>
</ol>
<p><strong>培训指标示例：</strong> 可在离线演练中要求学员在约定时间内查出任一端口的对端、路由和测试记录；“5 分钟”可作为项目自定训练目标，不是统一行业验收门槛。首次通过率用于发现工艺问题，不能通过删除失败数据提高指标。</p>
<h3>AI 数据中心为什么更需要这些规则</h3>
<p>高密度端口和多平面布线增加了分支、映射和维护空间的管理难度；高速应用对实际介质组合和连接质量有明确要求；液冷、供电和风道又会限制走线路径。布线问题可能影响集群运行，因此需要清晰的隔离、定位和变更流程。结构化布线的交付目标是为批准的网络应用提供可靠、可维护的物理连接基础；训练性能仍需结合设备、配置和系统测试判断。</p></section>
<section id="section-6"><h2>第 1 章　基础概念：先弄清楚连接的是什么</h2>
<h3>1.1 五类网络</h3>
<ul>
<li><strong>带外管理网 OOB Management：</strong> 连接 BMC／iDRAC、交换机管理口及获准接入的设施管理设备。生产网故障时，仍应按设计保留诊断能力。不得把 BMC 直接接入普通业务网。</li>
<li><strong>前端／业务网 Front-end Network：</strong> 承载用户访问、业务入口和南北向流量。带内管理可能共享其物理网络，但须按设计隔离。</li>
<li><strong>存储网 Storage Network：</strong> 承载训练数据读取、检查点和存储访问；可能独立，也可能按批准架构与其他流量共用设备。</li>
<li><strong>后端计算网 Back-end／Compute Fabric：</strong> 承载跨节点 GPU 通信，可能采用 InfiniBand 或 Ethernet RoCE。</li>
<li><strong>NVLink 域 Scale-up Fabric：</strong> GB200／GB300 NVL72 等系统内部 GPU 互联。其专用组件、端口及维护流程不能按普通 Ethernet 跳线操作。</li>
</ul>
<p>NVIDIA 的 GB200 SuperPOD 参考架构分别描述 NVLink、计算、存储与管理网络，这种分层是理解 AI 机房的起点。<a href="https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-gb200/latest/network-fabrics.html" target="_blank" rel="noopener noreferrer">NVIDIA Network Fabrics</a></p>
<h3>1.2 四组容易混淆的概念</h3>
<ol>
<li><strong>A/B 供电</strong>表示电源故障域；<strong>A/B 通信路径</strong>表示路由分离。两者不能仅靠颜色或名称认定独立。</li>
<li><strong>Rail</strong>是按服务器 NIC／GPU 连接关系划分的网络轨道；<strong>Plane</strong>是架构定义的网络平面。编号和含义以本项目图纸为准，不能把 Rail 0 自动等同 Plane A。</li>
<li><strong>物理插笼 Cage、逻辑端口 Port、分支端口 Breakout、光纤芯 Fiber</strong>不是同一个计数单位。一个插笼可能承载多个逻辑链路。</li>
<li><strong>机柜位置 Rack、设备安装位 U／OU、托盘编号 Tray、NIC／RDMA 名称</strong>必须分别记录。19 英寸机柜的 U 与 OCP 系统的 OU 不得混用。</li>
</ol>
<h3>1.3 新人识图顺序</h3>
<p>先找机房及机柜坐标，再找设备与安装位，再辨认设备前后视图，然后核对物理端口、分支口及最终目的端。最后沿路线图确认中途经过的配线架、槽道和穿墙点。</p>
<p><strong>考核：</strong> 随机指定一条链路，学员能口述“从哪台设备的哪个口，经哪几个连接点，到哪台设备的哪个口，属于哪个网络、Rail 和 Plane”。说不清不得插接。</p></section>
<section id="section-7"><h2>第 2 章　项目组织、职责和施工放行流程</h2>
<h3>2.1 职责分工</h3>
<ul>
<li><strong>业主 Owner：</strong> 批准需求、可用性目标、维护窗口及最终验收。</li>
<li><strong>设计责任工程师 EOR／设计团队：</strong> 对设计、专业计算及设计变更负责；回答设计 RFI。</li>
<li><strong>总包 GC／施工经理 CM：</strong> 组织作业面移交、跨专业协调、许可证及进度。</li>
<li><strong>项目经理 PM：</strong> 管理范围、合同、材料、资源和批准文件；不得以赶工为由跳过停检点。</li>
<li><strong>施工主管／领班 Superintendent／Foreman：</strong> 分派经批准的工作包、做班前交底、控制作业范围。</li>
<li><strong>施工技术员 Technician：</strong> 按图操作、自检、记录异常；不得自行改变拓扑、接头类型或结构构件。</li>
<li><strong>质量负责人 QA/QC：</strong> 检查实物与记录一致性，签发不合格项并见证复验。</li>
<li><strong>网络工程师 Network Engineer：</strong> 批准端口表、软件基线、配置与网络性能验收。</li>
<li><strong>设施团队 Facilities／厂家 OEM：</strong> 批准机柜供电、冷却、搬运与整机操作条件。</li>
<li><strong>调试负责人 CxA：</strong> 按合同组织功能与综合测试，记录跨系统缺陷。</li>
</ul>
<p>施工员自检不能替代 QA/QC；厂家确认不能替代 AHJ 检查；GC 协调不能代替设计签认。</p>
<h3>2.2 十个放行节点</h3>
<p>以下编号是本手册的项目管理建议，不是行业统一的 L1—L5 定义。</p>
<ol>
<li><strong>G0 需求冻结：</strong> 项目范围、机柜规模、网络类型和验收方法有书面依据。Owner＋PM 放行。</li>
<li><strong>G1 设计放行：</strong> IFC 图、批准 Shop Drawing、BOM、端口表和专业协调图一致。设计团队＋网络负责人放行。</li>
<li><strong>G2 材料／样板放行：</strong> Submittal 获批；完成一段桥架、一组标签及一套代表性链路样板。QA/QC＋业主代表放行。</li>
<li><strong>G3 路径放行：</strong> 桥架、支吊架、接地、穿墙条件及隐蔽检查通过，才能放线。QA/QC＋相关专业放行。</li>
<li><strong>G4 场地／机柜放行：</strong> 搬运、承载、定位、供电和冷却准备符合设备要求。Facilities＋OEM／授权代表放行。</li>
<li><strong>G5 无源布线放行：</strong> 标签、极性、铜缆认证、光纤测试及整改完成，才能按计划连接有源设备。QA/QC 放行。</li>
<li><strong>G6 有源网络放行：</strong> 速率、拓扑、端口身份、版本和配置符合批准基线。网络负责人放行。</li>
<li><strong>G7 集群调试放行：</strong> 单节点、跨节点 RDMA、集群性能和故障场景通过。网络团队＋OEM＋CxA 放行。</li>
<li><strong>G8 试运行放行：</strong> 观察期、告警和缺陷关闭满足合同。业主运维放行。</li>
<li><strong>G9 移交关闭：</strong> 竣工资料、原始测试文件、培训、备件与资产记录完整。Owner＋PM 签收。</li>
</ol>
<p><strong>停检点 Hold Point：</strong> 未获得指定责任人书面放行，后续关联工序不得开始。可继续其他已放行、互不影响的工作。</p>
<h3>2.3 每个工作包必须包含</h3>
<p>区域和机柜清单；图纸版本；线缆／材料清单；P2P 端口表；路线；操作方法 MOP；风险分析 JHA；人员与工具；检查点；允许的作业窗口；回退方法；完成记录。</p></section>
<section id="section-8"><h2>第 3 章　北美规范体系与双语现场管理</h2>
<h3>3.1 建立 Code &amp; Standards Register</h3>
<p>美国项目登记当地采用的建筑、消防、电气规范及修订；加拿大项目登记所在省／地区采用的建筑、消防、电气规范及职业安全要求。<strong>出版最新版不等于当地执行版。</strong> NFPA 已列出 2026 NEC，但实际工程采用版仍需按所在地、许可证及 AHJ 确认。<a href="https://www.nfpa.org/codes-and-standards/nfpa-70-standard-development/70" target="_blank" rel="noopener noreferrer">NFPA 70</a>；<a href="https://www.nfpa.org/education-and-research/electrical/nec-enforcement-maps" target="_blank" rel="noopener noreferrer">NEC 执行情况</a></p>
<p>标准台账至少逐项列出：名称、版次、适用范围、当地采用情况、合同是否引用、负责专业、文件存放位置。</p>
<p>重点核对以下体系：</p>
<ul>
<li><strong>美国：</strong> 当地采用的 NEC／NFPA 70；OSHA 联邦或 State Plan 要求；项目适用的建筑消防规范。NFPA 70E、NFPA 75 等按适用性和合同列入。</li>
<li><strong>加拿大：</strong> 所在省／地区采用的 Canadian Electrical Code／CSA C22.1 及地方修订；当地职业健康安全制度。CSA Z462 等按项目要求列入；不直接把 OSHA 当加拿大法规。</li>
<li><strong>数据中心：</strong> ANSI/TIA-942-C；合同指定的 ANSI/BICSI 002、009。BICSI 公布了 002-2024 与 009-2024，分别覆盖设计和运营。<a href="https://tiaonline.org/products-and-services/tia942certification/" target="_blank" rel="noopener noreferrer">TIA</a>；<a href="https://shop.bicsi.org/standards/data-center" target="_blank" rel="noopener noreferrer">BICSI</a></li>
<li><strong>通信布线：</strong> 合同适用版本的 TIA-568 系列、TIA-569 路径空间、TIA-606 标识、TIA-607 等电位联结；ISO/IEC 体系按合同使用，不能混选测试限值。</li>
<li><strong>桥架和结构：</strong> 适用的 NEMA VE 1／VE 2、CSA 要求、厂家载荷表及结构工程师设计。</li>
<li><strong>防火封堵：</strong> 美国项目核对 UL 1479／ASTM E814 对应认证系统；加拿大核对适用的 CAN/ULC-S115 体系及当地要求。<a href="https://www.ul.com/thecodeauthority/knowledge/product-certification-marks-firestop-systems" target="_blank" rel="noopener noreferrer">UL 对不同体系的说明</a></li>
</ul>
<p>本手册不宣称已经逐条复核上述所有付费标准全文。正式施工版由项目合规／设计负责人用合法取得的完整文件建立条款符合性清单。</p>
<h3>3.2 文件冲突如何处理</h3>
<p>法规与 AHJ 要求必须满足，同时满足设备列名／认证条件、厂家说明和合同要求。发现冲突时发 RFI，由设计及相关责任方形成书面处置；不能机械地用“哪个更严格就执行哪个”代替协调，因为两种要求可能根本不兼容。</p>
<h3>3.3 北美现场常用文件</h3>
<ul>
<li><strong>IFC — Issued for Construction：</strong> 发供施工图，不与 BIM 格式 IFC 混淆。</li>
<li><strong>Shop Drawing：</strong> 施工深化图；批准后才能按其安排端口和路线。</li>
<li><strong>Submittal：</strong> 材料／设备送审；同品牌不代表同型号已获批。</li>
<li><strong>RFI — Request for Information：</strong> 信息澄清；回复需要改图时同步修订。</li>
<li><strong>ITP — Inspection and Test Plan：</strong> 检查测试计划，注明 Hold／Witness Point。</li>
<li><strong>NCR — Nonconformance Report：</strong> 不合格报告；记录隔离、整改和复验。</li>
<li><strong>Punch List：</strong> 尾项清单；不能把关键安全或性能缺陷转成普通尾项放行。</li>
<li><strong>Redline／As-built：</strong> 现场红线修改／最终竣工图。</li>
<li><strong>MOP／SOP／EOP：</strong> 作业方法／标准操作程序／应急程序。</li>
</ul>
<h3>3.4 双语与单位规则</h3>
<p>讲解、实操演示和考核用员工能理解的语言；安全培训不能只让不懂英文的工人签英文签到表。OSHA 明确强调培训语言与词汇必须可被员工理解。<a href="https://www.osha.gov/training/compliance" target="_blank" rel="noopener noreferrer">OSHA 培训要求</a></p>
<p>图纸、标签和正式报验沿用项目英文标识；中文解释另列，不能私自翻译设备名或端口号。每天指定双语领班，检查员工能复述当日任务、停止条件和疏散路线。</p>
<p>尺寸以批准图纸的主单位为准；换算值注明括号并保留适当精度。扭矩不可混淆 lb-in 与 lb-ft，压力不可混淆 psi 与 kPa，承载不可混淆 lb/ft 与 lb/ft²。所有测量记录必须有单位。</p></section>
<section id="section-9"><h2>第 4 章　安全、洁净、成品保护与作业边界</h2>
<h3>4.1 开工前五项确认</h3>
<ol>
<li>作业许可证、JHA、施工范围和领班已明确。</li>
<li>高处作业平台、梯具、搬运设备和操作人员资格符合项目要求。</li>
<li>活电、吊装、压力系统、激光和在运设备边界已标识。</li>
<li>防尘隔离、工具清点、废料容器和临时封堵已准备。</li>
<li>紧急联系人、停止口令、集合点与报告路径已讲清楚。</li>
</ol>
<h3>4.2 布线班组的边界</h3>
<p>普通布线人员不得操作母排、Power Shelf 内部、电源鞭线终端或液冷压力回路。设施人员按批准程序实施隔离和验证；布线人员不能以“设备灯灭了”判定无电。美国施工阶段电路停用和挂牌要求见 OSHA 1926.417；具体能源隔离制度由本项目 EHS 按工作性质编制。<a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1926/1926.417" target="_blank" rel="noopener noreferrer">OSHA 1926.417</a></p>
<p>插拔光纤前确认链路状态；不得直视光口或光纤端面。端面检查使用适合该接口并具备相应安全措施的检测设备，执行获批的光源关闭／安全检查程序。<a href="https://networking-docs.nvidia.com/cablemanagfaq/frequently-asked-questions-faq" target="_blank" rel="noopener noreferrer">NVIDIA 光连接安全说明</a></p>
<h3>4.3 洁净与成品保护</h3>
<ul>
<li>金属切割、钻孔、打磨在获准区域进行；IT 设备附近确需作业时，先完成专项防尘和成品保护。</li>
<li>线盘上架放线，接头加保护套；线缆不得在地面拖行或被车轮碾压。</li>
<li>光纤碎屑放入专用密闭容器，不能用手捡或混入普通垃圾。</li>
<li>未用光口和接头及时加洁净防尘帽；帽子不落地复用。</li>
<li>每班清点螺丝、工具和耗材，机柜内不留包装、扎带尾或标签底纸。</li>
<li>桥架不作为行走平台或攀爬支撑；承载表中有集中载荷也不构成人员踏踩许可。</li>
</ul>
<p><strong>停止条件：</strong> 身份不明的线缆／端口、渗漏、结构松动、受损线缆、未批准带电边界、图纸与现场不符。记录位置、照片和工单，交领班处理。</p></section>
<section id="section-10"><h2>第 5 章　需求调查与设计输入冻结</h2>
<h3>5.1 必须取得的输入</h3>
<p>机房区域及交付批次；初装与终期机柜数；设备 SKU 与整柜配置；每柜工作重量及搬运重量；电力和残余风冷负荷；液冷接口；每类网络端口数和速率；Rail／Plane 架构；故障域目标；当前及扩展带宽；允许链路损耗与长度；消防分区；可维护空间；检测和性能验收标准。</p>
<h3>5.2 现场勘查步骤</h3>
<ol>
<li>核对建筑轴线、标高和测量基准，照片标注拍摄方向。</li>
<li>测量卸货区至安装位的完整路线，包括门洞、转角、坡道、升降机和临时平台。</li>
<li>由结构专业检查楼板、架空地板、支脚集中荷载和运输点载荷；不得仅用整柜重量除以占地面积判断安全。</li>
<li>检查顶部空间：母线槽、消防、风管、液冷管、桥架、传感器及维修通道。</li>
<li>核对设备维护抽出长度、门扇运动范围、CDU／歧管维修和交换机光模块散热空间。</li>
<li>找出 A/B 路径的共同点：共享桥架、共享支架、同一穿墙孔、同一配线架、同一机柜或同一电源故障域。</li>
<li>实测代表性端到端路径，记录垂直段、弯头、配线架内段及合理维护余量。</li>
</ol>
<h3>5.3 设计必须交付的图纸</h3>
<p>平面与机柜坐标图；机柜正背面立面图；桥架平面和剖面；支吊架与抗震图；综合管线协调图；接地联结图；防火封堵索引；逻辑拓扑；物理 P2P 表；配线架端口图；光纤极性图；材料表；测试计划；分期扩容图。</p>
<p><strong>放行标准：</strong> 相互关联的文件版本一致；端口和材料数量可勾稽；未决问题不影响当前工作包。采购长交期材料也必须走明确的提前采购批准流程。</p></section>
<section id="section-11"><h2>第 6 章　机房平面、机柜排布和液冷接口</h2>
<h3>6.1 排布原则</h3>
<p>先满足结构、供电、散热、消防和维护条件，再优化线缆长度。按计算区、网络区、存储区、配线区及 CDU 等设施区划分责任边界；位置以批准的可扩展单元 SU／Pod 为组织单位。</p>
<p>液冷机柜仍可能有需要空气冷却的电源、网络或其他部件。不得以“液冷”为理由取消厂家要求的气流与环境条件。机柜朝向按实际设备进出风及接口方向确认，不能只看端口在哪一面。</p>
<h3>6.2 机柜定位 SOP</h3>
<p><strong>输入：</strong> 批准坐标图、设备搬运手册、重量／重心资料及搬运方案。</p>
<ol>
<li>在地面标出基准线、机柜轮廓和永久 Rack ID。</li>
<li>检查结构放行、路线净空和搬运设备额定能力。</li>
<li>按厂家允许的运输状态移动；安装附件、冷却液或线缆可能改变重量和重心。</li>
<li>定位、调平、并柜或锚固，按具体机架说明操作，保留扭矩记录。</li>
<li>检查前后门、侧板、托盘、模块和阀门的完整维护行程。</li>
<li>由设施专业确认供电与冷却连接，施工领班确认线缆不会侵占相关空间。</li>
<li>拍摄正面、背面、顶部接口和机柜标签。</li>
</ol>
<p><strong>验收：</strong> 坐标、朝向、安装位、锚固、联结和维护空间与批准文件一致。偏差数值在项目参数单内定义。</p>
<h3>6.3 液冷与布线的接口</h3>
<p>不将通信线缆绑在管路、软管、快接或阀门上；线缆不得跨压接头或阻碍漏液检测。液冷检漏、冲洗、水质、流量、压力、温度、露点防结露及联动测试由设施／OEM 按系统要求执行，并交付签字记录。</p>
<p>如存在渗漏滴落路径，应在协调图中处理，不以现场随意加防水布代替设计。上电顺序、供液条件和停机联锁按具体设备文件，不能编造通用 NVL72 数值。</p></section>
<section id="section-12"><h2>第 7 章　桥架、吊架与光纤槽道设计</h2>
<h3>7.1 三种路径分别设计</h3>
<ul>
<li>光纤槽道 Fiber Raceway：控制转弯半径、出口、盖板和接头保护。</li>
<li>通信铜缆／高速线缆桥架 Cable Tray：校核重量、空间、弯曲及维护。</li>
<li>电力路径 Power Pathway：由电气专业设计，与通信路径的隔离及交叉处理按批准图纸和适用规范执行。</li>
</ul>
<p>槽道不兼作消防、风管或液冷管支架。A/B 路由如有物理独立性要求，应核对共享支撑和穿墙点，不能仅把同一桥架左右两边称为双路径。</p>
<h3>7.2 空间与重量分别算</h3>
<p><strong>初步空间估算：</strong> 圆形线缆等效截面积总和为 Σ[n × πd²/4]；再按实际堆放、有效内宽／内高、连接器、弯头、分支和厂家容量表校核。截面积比只是估算指标，不等同所有桥架的法规填充率。</p>
<p><strong>培训算例：</strong> 200 根外径 3 mm 线缆，面积约 1,414 mm²；槽道有效内截面 100 × 50 mm，几何比例约 28.3%。这个结果并不能直接证明可用：实际瓶颈可能是出口、弯头、盘留或盖板闭合。</p>
<p><strong>载荷初算：</strong> 每米需求 = 本期线缆重量＋明确的终期预留线缆重量＋由该支撑承担的桥架及附件自重。结构设计进一步考虑集中荷载、抗震、连接件、锚固、挠度和荷载组合。核对厂家载荷表是否已经包含自重及安全系数，避免遗漏或重复处理。</p>
<p>Eaton 的公开载荷资料按不同跨距给出不同允许载荷，说明“同一型号桥架”并非任何吊架间距下承载都相同。<a href="https://www.eaton.com/content/dam/eaton/products/support-systems/cable-management/cable-tray-management-catalog.pdf" target="_blank" rel="noopener noreferrer">Eaton 桥架目录</a></p>
<h3>7.3 深化图必须标明</h3>
<p>型号与有效尺寸；标高基准；支撑类型和间距；设计线荷载；锚栓及基材；弯头／三通／变径支撑；抗震支撑；伸缩处理；联结做法；落线出口；穿墙系统；允许填充与扩展目标；检修空间；路由编号。</p>
<p><strong>禁止通用化：</strong> 不把“吊杆统一 1.5 m”“桥架统一 40%”“所有线缆统一 10 倍直径”写成跨项目强制值。具体构件、线缆状态、规范和厂家要求可能不同。</p>
<h3>7.4 扩容预留</h3>
<p>将预留拆成槽道容量、支撑承载、配线架端口、光纤芯数、交换机端口、光模块、电力和冷却七项；必须同时成立。预留比例由终期设计确定，不能用一个百分比覆盖全部系统。</p></section>
<section id="section-13"><h2>第 8 章　桥架安装、接地与隐蔽验收</h2>
<h3>8.1 安装 SOP</h3>
<p><strong>开工条件：</strong> G1/G2 已放行；作业面交付；结构与其他专业接口明确。</p>
<ol>
<li>测量放线，标出桥架中心线、标高和吊点。</li>
<li>在批准位置施工锚固；按项目要求完成基材扫描、锚固检查及必要试验。</li>
<li>安装支吊架，核对垂直、水平、紧固及抗震构造。</li>
<li>安装直段、弯头、三通及变径，连接件使用批准产品；不能用现场钻孔随意削弱构件。</li>
<li>切口去毛刺并按要求恢复表面保护，安装护口和端盖。</li>
<li>处理伸缩与移动接口，核对连续性和允许位移。</li>
<li>安装联结导体／跨接件，按批准设计完成等电位联结，不假设涂层金属接触即满足要求。</li>
<li>安装落线口与转弯保护，确认最不利线缆的弯曲要求。</li>
<li>清洁、贴路径编号并报验；放线前拍照留存。</li>
</ol>
<h3>8.2 接地与联结检查</h3>
<p>接线端子、导体规格、连接位置、接触面处理和紧固扭矩按批准文件。不得现场自创独立“洁净地”或随意串接不同接地系统。连续性测量方法、仪表和判定值由电气／通信设计定义；不把任何固定欧姆数作为所有项目通用值。</p>
<h3>8.3 防火封堵 SOP</h3>
<p>核对穿越墙／楼板的结构、耐火等级、孔洞尺寸、线缆类型和填充状态，选择获批的完整认证系统。施工时记录系统编号、材料批次、深度、背衬、环形间隙、安装人及照片；工程判断 EJ 仅按项目和 AHJ 接受的程序使用。</p>
<p><strong>必须避免：</strong> 看到“防火胶”就任意填孔；线缆增加后不复查认证系统范围；只拍外观而没有隐蔽施工记录。UL 对穿透系统强调按经过测试的组合实施。<a href="https://www.ul.com/sites/default/files/2024-10/Firestop-and-Joint-application-guide-final-draft-4-29-24pm-1.pdf" target="_blank" rel="noopener noreferrer">UL 防火封堵应用指南</a></p>
<h3>8.4 报验与放行</h3>
<p>提交桥架检查单、扭矩／锚固记录、联结测试、现场偏差、封堵记录和红线图。发现不合格时标记区域并隔离，未关闭之前禁止用线缆遮盖缺陷。</p></section>
<section id="section-14"><h2>第 9 章　材料送审、采购、收货和仓储</h2>
<h3>9.1 材料匹配清单</h3>
<p>每种线缆及模块核对：厂商、完整 PN、长度、外径、重量、介质、速率、接口、极性、光纤数量、波长／光学标准、损耗预算、机械保护和环境等级；同时核对设备 HCL、固件、主机端／交换机端兼容性、FEC 和 breakout 支持。</p>
<p><strong>OSFP／QSFP 的外形不是协议保证；同为 400G／800G 也不保证互通。</strong> 核对插笼散热结构、模块功耗、端口模式和每条 lane 的映射。</p>
<p>北美线缆的燃烧等级、列名和适用空间由当地采用规范与设计决定；LSZH 不自动等同 CMP，不能用国内证书替代项目要求的北美认可证明。加拿大项目也不能仅凭美国标记认定适用。</p>
<h3>9.2 收货 SOP</h3>
<ol>
<li>对照采购单和批准 Submittal，检查 PN、数量、序列号和版本。</li>
<li>检查包装、冲击／倾斜指示及运输损坏；整柜按 OEM 收货流程执行。</li>
<li>光模块和高速线缆按项目计划核验身份与功能，保留批次和测试关联。</li>
<li>缺损或替代型号贴隔离标识，开 NCR，不进入已验收库存。</li>
<li>线缆按长度、协议和用途分区，接头密封保护，模块按 ESD 要求保管。</li>
</ol>
<h3>9.3 发料和追溯</h3>
<p>按工作包或机柜形成 Kits：线缆、模块、标签、端口表和保护耗材配套发放。余料退库登记。备用材料需保持同等兼容性，替代须再次送审；不能以接口能插入作为批准依据。</p></section>
<section id="section-15"><h2>第 10 章　端口计划、标签及线缆数据库</h2>
<h3>10.1 一个事实来源</h3>
<p>施工前建立唯一受控 P2P 数据库，由网络负责人签认，施工导出批准版。现场变更先批准、再更新主数据；不得多份表格各自修改。</p>
<p>采用三个不同标识：<strong>Circuit ID</strong>标识端到端业务链路，<strong>Cable ID</strong>标识一根实物线缆，<strong>Segment Index</strong>标识链路中的顺序段。中间经过两个配线架时不能让整条电路和每一段线缆共用含义不明的编号。</p>
<h3>10.2 必填字段</h3>
<p>项目／站点／Data Hall／SU；网络类型；Fabric／Rail／Plane；Circuit ID；Cable ID；段号；两端 Rack ID；设备名；U／OU／Tray；物理端口；breakout 分支；配线架及模块盒端口；介质；PN／SN；长度；芯数／极性；路由；文件版本；安装／复核人；测试编号；状态。</p>
<p>主机还需维护 NIC 物理口、PCI 地址、操作系统接口和 RDMA 设备名的映射。不能假设重新安装或升级后 <code>mlx5_0</code> 永远是同一物理口。</p>
<p>NVIDIA CVT 2.0.1 的公开 P2P 格式已区分 Nodes、Links、Patch、机房布局与 Server Profile。企业主数据可以借鉴这些维度；实际导入必须使用工具对应版本的原始模板，不能把本手册字段直接冒充工具兼容格式。<a href="https://networking-docs.nvidia.com/cablevalidationtool/2.0.1/p2p-file" target="_blank" rel="noopener noreferrer">NVIDIA CVT P2P</a></p>
<h3>10.3 标签示例</h3>
<p>实物线缆 ID：<code>SITE1-DH01-SU01-C000123</code>。</p>
<p>两端标签都包括相同 Cable ID，并注明 <code>FROM</code>／<code>TO</code> 端点；例如 <code>FROM R01/LEAF01/P33 — TO R20/SPINE01/P01</code>。端口写法仅为教学示例，实际沿用设备手册及项目端口表。</p>
<p>标签位置、材质和字高通过样板确定：可读、不挡插拔拉环、不遮序列号、不压迫光纤。主干在必要的转向、穿墙及分支处增加路径标识，备用端同样标识。</p>
<p>颜色用于辅助辨认，不替代文字和数据库；光纤本身颜色有既有含义，不应随意换色制造冲突。机柜前、后视图应显式标明观察方向。</p>
<h3>10.4 插接的双人复核</h3>
<p>操作员读出 Cable ID、源端和目的端；复核员逐项对 P2P 表确认；连接后核查端口身份；两人记录。完成一条闭环一条，不在班后靠记忆补录。</p>
<p><strong>质量目标：</strong> 范围内实物链路、端口表和测试文件 100% 对应；没有孤立报告、重号、漏号或未批准跳接。</p></section>
<section id="section-16"><h2>第 11 章　光纤敷设、清洁、极性和连接</h2>
<h3>11.1 放线前检查</h3>
<p><strong>输入：</strong> 已批准路线、P2P、线缆 PN、牵引和弯曲限制、端面清洁工具、测试计划。</p>
<p>确认 OS2／OM4／OM5 等介质与光模块要求一致；确认 LC／MPO／其他接口及 UPC／APC 研磨形式；MPO 的针脚公母、芯数、Key 方向与极性必须逐段核对。不得根据护套颜色或“看起来一样”认定兼容。</p>
<p>OS2 不意味着可接任意单模模块，OM5 也不能自动升级链路速率。光学标准、波长、通道数、最大距离和允许连接点数量需要一起验证。</p>
<h3>11.2 敷设 SOP</h3>
<ol>
<li>复测路径，核对长度包含垂直段、配线架段及设计余量；短线不能硬拉，长线不能塞满维护区。</li>
<li>检查外护套、标签、接头保护和线盘，按计划做铺设前测试。</li>
<li>在弯头、出口及高差处安排人员，设置保护和沟通口令。</li>
<li>使用批准的受力部位／牵引组件；不得拉接头、模块或尾套放线。</li>
<li>按具体 PN 的最大牵引力、动态弯曲半径和操作温度施工。</li>
<li>完成后按静态弯曲要求布置，单独支撑垂直段和大束重量；软质绑带不得压扁护套。</li>
<li>接头先保护、后整理，再在洁净条件下检测和插接。</li>
<li>余长放入设计盘留位置，保证可维护、不拥堵且不超半径。</li>
<li>逐根登记路线、长度、材料批次和安装记录。</li>
</ol>
<p>NVIDIA 将连接器附近的弯曲与线身弯曲分别讨论；具体限制应查线缆规格。不能用普通光纤的弯曲经验替代 DAC／ACC／AEC／AOC 组件限制。<a href="https://networking-docs.nvidia.com/cablemanagfaq/cable-installation-and-management-guidelines" target="_blank" rel="noopener noreferrer">NVIDIA 线缆安装指南</a></p>
<h3>11.3 端面“检查—必要时清洁—复检—连接”</h3>
<ol>
<li>确认光源和检查设备符合安全程序。</li>
<li>使用匹配的端面检测探头检查两侧，包括适配器后的端口。</li>
<li>合格端面保持洁净；不合格时用厂家认可的工具清洁。</li>
<li>再次检查，清洁动作本身不代表合格；不合格不得连接。</li>
<li>合格后及时连接；再次暴露或发现污染时重新检查。</li>
<li>保存要求范围内的端面图片及判定结果，关联 Cable／Port ID。</li>
</ol>
<p>避免手摸、吹气、衣物擦拭和通用清洁剂。新拆封接头也需检查。不可把 AOC 的封装端拆开当可插拔光口清洁。端面判定采用项目规定版本的 IEC 61300-3-35 及适用设备方法。<a href="https://www.flukenetworks.com/edocs/white-paper-standard-compliant-certification-amp-best-practices" target="_blank" rel="noopener noreferrer">Fluke 端面检查与认证说明</a></p>
<h3>11.4 MPO／并行光极性</h3>
<p>设计人员输出端到端 lane／fiber 映射，逐段标明主干、模块盒、适配器和跳线的类型。A／B／C 极性名称只描述相应部件／方法，不能凭“全用 Type B”推定整个复杂通道一定正确。</p>
<p>施工人员逐条核对收发方向、有效芯和分支编号。测试覆盖全部已安装芯，包括备用芯；不得只测“当前亮灯的那一对”。发现极性错误先定位哪一段不符，不随意翻转接头或现场改组件。</p>
<h3>11.5 插入损耗预算</h3>
<p>设计估算：<code>链路损耗 = 纤长 × 衰减系数 + 各连接对损耗 + 各熔接损耗 + 其他无源器件损耗</code>。</p>
<p>验收同时检查批准的布线链路限值和具体应用通道限值；测试所覆盖范围必须一致，并满足设计预留裕量。还要考虑反射／回波、发射条件及光模块技术要求，不能用一个总损耗数字代替全部应用条件。</p>
<p><strong>纯教学算例：</strong> 假设 0.1 km 单模纤、0.4 dB/km、4 个连接对各 0.25 dB、2 个熔接各 0.1 dB，则估计损耗为 1.24 dB；若再预留 0.5 dB，设计需要的预算为 1.74 dB。这里每个系数均为假设，不是标准或厂家承诺。若具体模块不支持该通道，仍不得使用。</p>
<h3>11.6 禁止事项</h3>
<p>把 APC 与 UPC 混接；让粗铜缆压住光纤；用紧扎带压束；只用红光笔判定性能；把模块 DOM 接收功率当成无源链路认证；不检查就反复插拔；把备用纤直接留在地面。</p></section>
<section id="section-17"><h2>第 12 章　铜缆及管理网布线</h2>
<h3>12.1 适用范围</h3>
<p>本章主要用于 RJ45 结构化布线、BMC／iDRAC 等管理连接。高速 DAC／ACC／AEC 是完整组件，不能按普通双绞线现场剪裁压头；它们的规格和验收按设备兼容矩阵及高速链路计划执行。</p>
<h3>12.2 施工 SOP</h3>
<ol>
<li>核对线缆类别、屏蔽形式、消防等级、模块与配线架兼容性。</li>
<li>确认采用永久链路、通道或经批准的 MPTL 等测试模型。</li>
<li>按路由布放，保持厂家规定的弯曲、牵引、支撑和束缆条件。</li>
<li>端接按批准的 T568A 或 T568B 系统一致执行；保留尽可能多的原有绞距，具体开绞长度按器件说明。</li>
<li>屏蔽系统按完整设计联结，不现场自行决定“只接一端”或“都不接地”。</li>
<li>贴标、整理、认证、整改和复测。</li>
<li>使用独立通过认证的设备跳线完成最终通道，更新端口记录。</li>
</ol>
<p>普通平衡铜缆结构化布线常见基准为永久链路 90 m、通道 100 m；温度、细径跳线、PoE 和特定应用可能要求长度修正，不能机械套用。测试必须使用匹配的适配器和限值。<a href="https://regression.flukenetworks.com/blog/cabling-chronicles/dumb-thing-1-specifying-channel-testing-when-installing-permanent-links" target="_blank" rel="noopener noreferrer">Fluke 永久链路与通道测试</a></p>
<h3>12.3 验收项目</h3>
<p>线序 Wire Map；长度；插入损耗；NEXT／PSNEXT；ACR-F／PSACR-F；回波损耗；延迟／时延偏差；以及选定标准和应用要求的电阻、屏蔽连续性或其他指标。涉及 PoE、外部串扰等要求时按批准测试计划增加检测。</p>
<p>必须保存原始认证报告与仪表编号、校准状态、适配器、测试限值和测试人。简单通断仪不能代替类别认证；现场常见 split pair 即使看似导通，也会影响性能。</p>
<h3>12.4 管理网专项检查</h3>
<p>核对 BMC、交换机管理口和 Console 口，RJ45 外形相同不代表电气定义相同。按批准网络与安全配置确认 IP／VLAN、访问控制和远程管理可达性；管理账号由授权团队管理，不印在线缆标签上。</p></section>
<section id="section-18"><h2>第 13 章　机柜内布线与维护空间</h2>
<h3>13.1 先做样板柜</h3>
<p>按一种真实配置制作代表性样板，由业主／OEM／网络／QA/QC 联合确认。至少覆盖柜顶入口、垂直理线、配线架、服务器接口、交换机高密端口、A/B 路径及液冷维护空间。不同机柜配置不能照搬同一个样板。</p>
<h3>13.2 布线顺序</h3>
<p>先安装获批的理线附件并核对 U／OU 图，再按工作包布置主干与跳线。通常先固定路径和大束承重，再接易损接口；具体次序以整柜厂家工序为准。高密机架厂内线束不得因“看着不整齐”重做。</p>
<p>布线后逐项检查：</p>
<ul>
<li>电源、铜缆、光纤按设计分区，互不压迫。</li>
<li>接头不承担整束线缆重量，端口附近没有急弯和侧向拉力。</li>
<li>拉环、锁扣、序列号和状态灯可见、可操作。</li>
<li>风扇、电源、托盘和光模块可按厂家方法更换。</li>
<li>门能关闭，线缆不夹在门缝；柜后母排、歧管、阀门和漏液检测可访问。</li>
<li>余长可管理；不在热风出口堆大圈线，不把线束绑到散热器或液冷软管。</li>
</ul>
<h3>13.3 维护行程验证</h3>
<p>在设备允许的状态下，由授权人员模拟指定可维护模块的拆装，观察弯曲和张力。服务器是否可带线抽出、是否使用理线臂按厂家说明决定；不要为验证维护空间而擅自拉出运行中的液冷计算托盘。</p>
<h3>13.4 完成标准</h3>
<p>正／背／顶部照片齐全；端口标签无遮挡；双人端点复核完成；实物与立面图一致；维护验证及异常关闭。视觉整齐不能掩盖过紧、受力、极性错误和故障域混接。</p></section>
<section id="section-19"><h2>第 14 章　Leaf–Spine 网络设计与布线算例</h2>
<h3>14.1 基本原理</h3>
<p>Leaf 连接服务器或下级接入设备；Spine 连接 Leaf。在本章的典型两层 Clos 示例里，每台 Leaf 连接每台 Spine，使不同 Leaf 下设备经 Spine 通信。特殊多平面、分组或多级架构应按相应参考设计，不能用本章示例强制套用。</p>
<p>仅有外形类似“树”的图不代表无阻塞。必须检查端口速率、上行容量、交换芯片能力、故障场景、路由与真实流量分布。</p>
<h3>14.2 端口容量的算式</h3>
<p><code>下行总带宽 D = 下行逻辑端口数 × 每端口速率</code>。</p>
<p><code>上行总带宽 U = 所有上行逻辑端口速率之和</code>。</p>
<p><code>超卖比 = D / U</code>，采用相同方向和单位计算。结果 1 表示本级配置带宽比 1:1，并不单独证明所有业务条件下无阻塞。</p>
<h3>14.3 可核算的教学示例</h3>
<p>假设采用 <strong>4 台 Leaf＋2 台 Spine，每台均有 64 个独立的 400G 逻辑端口</strong>；无 breakout；各端口模式可同时使用；这是教学网络，不是 NVL72 厂家 BOM。</p>
<ul>
<li>每台 Leaf：1—32 接服务器，共 32 × 400G＝12.8 Tb/s。</li>
<li>每台 Leaf：33—48 共 16 口接 Spine-1；49—64 共 16 口接 Spine-2。</li>
<li>每台 Leaf 上行：32 × 400G＝12.8 Tb/s，本级带宽比 1:1。</li>
<li>每台 Spine：4 台 Leaf 各占 16 口，合计 64 口，用满。</li>
<li>合计服务器连接为 128 条，Leaf–Spine 连接为 128 条，共 256 条逻辑链路。</li>
<li>如每条链路都使用独立可插拔光模块和一条直连光缆，则需 512 个模块与 256 条光缆；这不含任何备件、配线段或其他网络。采用 AOC／DAC／分支组件时计数方法不同。</li>
</ul>
<p>映射方法：Leaf-i 接 Spine-1 的 16 个端口，落在 Spine-1 的 <code>(i−1)×16＋1</code> 至 <code>i×16</code>；Spine-2 同理。生成完整 P2P 后检查端口无重复和遗漏。</p>
<p><strong>故障分析：</strong> 一台 Spine 退出后，每台 Leaf 的上行变为 6.4 Tb/s，配置带宽比变成 2:1。存在冗余路径不代表故障时性能不下降。此示例 Spine 已无余口，增加第五台 Leaf 必须重新规划。</p>
<h3>14.4 AI Rail／Plane 专项</h3>
<p>对每个计算节点，确定 GPU／NIC 拓扑和 Rail 对应关系；对每个 Rail／Plane 分别做端口、线缆、路径和带宽预算。来自不同 Rail 的线缆不能只按长度就近插入剩余端口。</p>
<p>最新版平台可能采用多 Plane；具体 NIC 拆分、平面数和负载分担取决于型号及软件组合。NVIDIA Spectrum-X 的公开文档已区分单平面及多平面方案，不能将旧版单平面映射直接套到所有 GB300 配置。<a href="https://docs.nvidia.com/networking/display/kubernetes2670/spectrum-x/spectrum-x.html" target="_blank" rel="noopener noreferrer">NVIDIA Spectrum-X 架构说明</a></p>
<h3>14.5 物理施工顺序</h3>
<p>冻结逻辑拓扑 → 生成 P2P → 计算长度／BOM → 做代表性链路样板 → 安装 OOB → 分批完成 Spine–Leaf → 分批完成计算节点 → 核对 Rail／Plane → 自动发现拓扑 → 对比批准表 → 整改并重新测试。</p>
<p>不要为了“整齐”私自更换端口。高密端口的分支顺序和光纤 shuffle 应在图纸及台账显式表示。</p></section>
<section id="section-20"><h2>第 15 章　InfiniBand 实施与检查</h2>
<h3>15.1 开工输入</h3>
<p>交换机与 HCA SKU；固件／软件兼容基线；每端口速率和宽度；分支方式；P2P 和 Rail；Subnet Manager（SM）部署与冗余方案；分区 P_Key；路由、拥塞控制、自适应路由／SHARP 等适用设置；测试工具与性能基线。</p>
<h3>15.2 实施 SOP</h3>
<ol>
<li>完成设备 OOB 管理、序列号与管理地址核对。</li>
<li>按批准端口模式安装线缆和模块，确认主机端／交换机端匹配。</li>
<li>由网络工程师部署批准的 SM／UFM 等管理组件，确认作用范围与主备状态。</li>
<li>读取端口 GUID、拓扑、状态、速率、宽度和错误计数。</li>
<li>与 P2P 比较，逐项关闭缺失、错接、重复、降速及 Rail 错位。</li>
<li>按批准流程验证分区、路由及功能设置。</li>
<li>从代表性双节点推进到跨 Leaf、跨机柜、跨 SU 的 RDMA 及集群测试。</li>
</ol>
<h3>15.3 验收关注点</h3>
<p>端口应达到批准的 Active 状态、速率和宽度；物理 Link Up 不能代替完整 fabric 就绪。验证链路恢复、错误增量、拥塞和预定故障行为，排除错误的 SM 范围或分区配置。</p>
<p>常见只读检查工具包括 <code>ibstat</code>、<code>ibv_devinfo</code>、<code>iblinkinfo</code>、<code>ibnetdiscover</code> 及相应 UFM 工具；是否适用及参数以设备版本为准。不得让新人复制来源不明的配置命令。</p>
<p><strong>常见错误：</strong> 将 Ethernet VLAN／LACP 的做法直接套入 IB；只检查端口亮灯；忽略 split port；用操作系统接口排序替代物理映射；未签认就修改 P_Key 或 SM 优先级。</p></section>
<section id="section-21"><h2>第 16 章　RoCE／Spectrum-X 实施与检查</h2>
<h3>16.1 三层分别确认</h3>
<ol>
<li><strong>物理层：</strong> 速率、光学标准、模块兼容、分支、FEC、端口错误与拓扑。</li>
<li><strong>IP／转发层：</strong> 地址、路由、邻居、ECMP、MTU 和网络隔离。</li>
<li><strong>RDMA／拥塞层：</strong> NIC 配置、QoS 分类、ECN／CNP、所选架构的 PFC 或其他机制、缓冲与遥测。</li>
</ol>
<p>RoCEv2 承载在 Ethernet／IP 网络上；Ping 成功不能证明 GPU RDMA 路径正确。</p>
<h3>16.2 配置前冻结的项目</h3>
<p>NIC 与交换机版本组合；Rail／Plane；IP 及路由模式；MTU 含义与数值；信任 PCP／DSCP 的策略；优先级至队列映射；ECN 与 CNP 策略；是否启用 PFC、启用哪些优先级；看门狗与恢复策略；负载分担；接收乱序能力及相关平台特性。</p>
<p>NVIDIA Cumulus 文档区分 lossy 与 lossless RoCE，并提醒 ASIC 之间不能照搬配置。因此本手册不规定“所有 RoCE 都开 PFC”或统一 QoS 阈值；项目采用厂家验证的配置基线。<a href="https://docs.nvidia.com/networking-ethernet-software/cumulus-linux/Layer-1-and-Switch-Ports/Quality-of-Service/RDMA-over-Converged-Ethernet-RoCE/" target="_blank" rel="noopener noreferrer">NVIDIA Cumulus RoCE</a></p>
<h3>16.3 联调 SOP</h3>
<ol>
<li>备份基础配置并记录版本；确认 OOB 回退能力。</li>
<li>核对物理拓扑、端口及双端速率／FEC。</li>
<li>验证路由与路径、预期 MTU 的端到端传输，处理厂商对 MTU 字段口径的差别。</li>
<li>由网络工程师部署已验证的 QoS 和拥塞控制，记录差异。</li>
<li>进行双节点 RDMA 测试，确认走指定 NIC／Rail，排除退回 TCP。</li>
<li>做跨 Leaf、多对多和 incast 场景，观察吞吐、尾延迟、队列、ECN、CNP、PFC（如启用）、丢包及重传。</li>
<li>扩大到集群集合通信，再执行获批故障测试。</li>
</ol>
<h3>16.4 不可简化的验收判定</h3>
<p>不能把“PFC 计数非零”直接判定故障；拥塞时 ECN／CNP 可能是正常反馈。重点分析触发原因、持续时间、业务影响、是否出现风暴／死锁或异常丢弃，并与批准基线比较。</p>
<p>不能为消除告警随意关闭 FEC 或流控。不得默认生产前端的 MLAG／LACP 设计同样适合 AI 后端；按所选厂家的 RDMA 网络方案执行。</p></section>
<section id="section-22"><h2>第 17 章　Dell／NVIDIA NVL72 与 Oracle 案例应用</h2>
<h3>17.1 先纠正产品名称和使用边界</h3>
<p>通常所说的是 <strong>NVL72</strong>。它不是完整的采购型号。设计输入必须包含 OEM、GB200／GB300 等代际、服务器型号、机架平台、网络卡和交换机配置。</p>
<p>NVIDIA DGX 机架文档不能自动替代 Dell 的安装文件；Oracle 云实例端口信息也不能反推任意 Dell 整柜的物理 BOM。</p>
<h3>17.2 NVIDIA：把整柜与网络分层验收</h3>
<p>NVIDIA DGX GB 文档列出的 NVL72 示例包含 72 GPU、18 个计算托盘和 9 个 NVLink Switch 托盘；机柜包含专用 NVLink 铜缆背板、供电及液冷结构。它说明此类产品需要按整柜系统管理。<a href="https://docs.nvidia.com/dgx/dgxgb200-user-guide/hardware.html" target="_blank" rel="noopener noreferrer">NVIDIA DGX GB 硬件</a></p>
<p><strong>本手册据此提出的施工要求：</strong></p>
<ul>
<li>收货核对 Rack／Tray 身份，保留厂家整柜测试与运输资料。</li>
<li>将厂内 NVLink 组件、现场外部计算网络、前端和管理网络分别列入工作范围。</li>
<li>不改变厂家预装内部线束、计算托盘位置或连接器组件，除非 OEM 明确授权。</li>
<li>将运输后检查、现场连接测试与集群测试分开记录。</li>
<li>整柜 NVLink 健康通过不代表跨柜 IB／RoCE 通过；反之也一样。</li>
</ul>
<h3>17.3 Dell：确认整柜平台与服务边界</h3>
<p>Dell 官方 IRSS 资料强调现场评估、集成及整系统验证；其 Info Hub 资料将 IR7000 与 IR9000 分列，并把 XE9712／NVL72 归入其所述 IR9000 方案。因此不能把 IR7000、IR9000 和所有 NVL72 型号混称为一种机柜。<a href="https://www.dell.com/en-us/shop/storage-servers-and-networking-for-business/sf/integrated-rack-scalable-systems" target="_blank" rel="noopener noreferrer">Dell IRSS</a>；<a href="https://infohub.delltechnologies.com/en-ca/p/dell-integrated-rack-scalable-systems-simplified-reliable-efficient-liquid-cooling-for-modern-data-centers/" target="_blank" rel="noopener noreferrer">Dell 平台说明</a></p>
<p><strong>向 Dell／集成商取得的项目资料：</strong></p>
<p>完整配置与 Rack Elevation；当前 SKU 的 Site Planning／Install Guide；搬运重量及设施要求；电力接口与冗余方式；液冷参数和责任分界；内外部 cabling map；模块／线缆 HCL；固件矩阵；现场验收脚本和合格阈值；保修与授权服务范围。</p>
<p><strong>施工落地：</strong> 先完成场地准备核查，再接收整柜；厂内已验部分保留可追溯证据，现场新增、拆接及运输可能影响的部分按验收计划复验。厂家公开案例可支持方法学习，不足以替代实际订单的安装包。</p>
<h3>17.4 Oracle：按实际形态分清 Scale-up 与 Scale-out</h3>
<p>OCI 文档把 GPU Memory Fabric／Cluster 与跨 fabric 的计算集群区分开，跨 fabric 可涉及 RoCE 或 InfiniBand。<a href="https://docs.oracle.com/en-us/iaas/Content/Compute/Concepts/gpu-memory-fabric.htm" target="_blank" rel="noopener noreferrer">Oracle GPU Memory Fabric</a></p>
<p>OCI 的 GB200 Quick Start 按不同 Shape 列出配置，因此不能以“Oracle 全部只用某一种网络”作为施工前提。应冻结实际 Shape／平台及版本；云客户通常接触的是实例和集群配置，物理施工仍受机房业主工作包控制。<a href="https://docs.oracle.com/en-us/iaas/Content/Compute/gpu-quick-start/nvidia/GB200/README-GB200.htm" target="_blank" rel="noopener noreferrer">Oracle GB200 Quick Start</a></p>
<p><strong>可借鉴的方法：</strong> 同时维护机柜／节点／GPU 的物理位置和集群成员关系；版本、网络隔离及验证用例随交付一起受控。不要从营销规模或峰值带宽推算具体桥架尺寸、光模块数量和施工验收阈值。</p>
<h3>17.5 厂家资料转成项目标准的流程</h3>
<p>每个厂家要求建立一条记录：来源文件＋版本＋适用 SKU＋相关页／章节＋本项目图纸＋施工步骤＋验收证据＋责任人。资料间出现差异，提交 RFI；由 OEM／设计负责人澄清后再更新本项目文件。</p>
<h3>17.6 两个公开案例如何用于培训</h3>
<p><strong>案例一：Dell 向 CoreWeave 交付 XE9712／GB300 NVL72。</strong> Dell 官方客户案例页面确认了这一交付。培训时可据此讲解整柜集成交付的责任划分：厂内验证报告、运输与收货检查、现场接口连接和现场集群验收各自形成证据。本手册提出这些检查步骤；公开案例并未披露 CoreWeave 的完整施工工法或内部验收限值。<a href="https://www.dell.com/en-us/shop/storage-servers-and-networking-for-business/sf/integrated-rack-scalable-systems" target="_blank" rel="noopener noreferrer">Dell CoreWeave 案例入口</a></p>
<p><strong>案例二：Oracle 于 2026 年 6 月公布 GB200 NVL72 的 NVIDIA Exemplar Cloud 验证。</strong> 其案例强调在参考工作负载上获得可重复性能，并列出该具体 Shape 的每节点 4 张 ConnectX-8、每张 2 × 400G 的 RDMA 配置，即 8 条 400G、合计 3.2 Tb/s。它适合训练新人区分“网卡数、逻辑链路数和带宽”，不能据此推断任意 GB200 机柜都采用相同端口配置。<a href="https://blogs.oracle.com/cloud-infrastructure/oci-achieves-nvidia-exemplar-cloud-nvidia-gb200" target="_blank" rel="noopener noreferrer">Oracle 官方案例，2026-06-23</a></p>
<p>本手册从案例二提炼的验收做法是：保存相同节点规模、相同版本和相同测试参数下的基线，再比较现场结果。该认证的判定条件属于其特定验证范围，不自动成为本项目合同指标。</p></section>
<section id="section-23"><h2>第 18 章　分层测试、集群验收与故障定位</h2>
<h3>18.1 测试总则</h3>
<p>先批准测试计划，再施工和调试。计划注明范围、工具、限值、方向、波长／速率、流量模型、运行时长、抽样或全检规则、见证人、失败处置及复验条件。</p>
<p>建议将被动链路认证、端点身份、标签、极性和已安装纤芯测试设为 100% 覆盖；这属于本手册的质量建议，应写入项目 ITP，不能冒充所有标准均要求的统一范围。</p>
<h3>18.2 第一级：外观与记录</h3>
<p>检查桥架／机柜／路径合格；受力与弯曲正确；标签与 P2P 一致；模块型号正确；保护与封堵完整；所有变更获批。随机抽查不能替代施工员逐条自检。</p>
<h3>18.3 第二级：无源链路</h3>
<p><strong>铜缆：</strong> 选择正确永久链路／通道模型、类别及限值，按第 12 章认证。记录完整频域结果和最差余量，不只保留 PASS 截图。</p>
<p><strong>光纤基本认证：</strong> 用 OLTS 等符合计划的仪表验证插入损耗、长度和极性；按纤型、应用与合同规定的波长和方向测试。多模测试采用适当的 Encircled Flux 条件，参考设置与参考线必须符合测试方法。</p>
<p><strong>光纤扩展检测：</strong> OTDR 用于查看事件、熔接、弯曲和连接器异常；使用适合短距离及目标事件分辨率的设置，并按计划配备 launch／receive fiber。需要双向评估的事件按批准方法处理。</p>
<p>OTDR 不能替代插入损耗认证；红光笔也不能替代 OLTS。Fluke 对基本与扩展测试明确区分了用途。<a href="https://www.flukenetworks.com/blog/cabling-chronicles/tips-taking-top-tier-fiber-testing" target="_blank" rel="noopener noreferrer">Fluke 光纤测试说明</a></p>
<p><strong>MPO：</strong> 逐芯核对极性与性能；<strong>AOC／DAC／ACC／AEC：</strong> 按有源组件兼容及链路验证计划测试，不拆开做无源主干纤芯认证。</p>
<h3>18.4 第三级：有源链路</h3>
<p>核对设备身份、模块 PN／SN、逻辑端口、分支、速率、宽度（适用时）、FEC、DOM 和链路波动。Ethernet 可结合 LLDP；IB 使用 GUID 及 fabric 发现；LLDP 不能用于代替 IB 拓扑检测。</p>
<p>采集测试前后计数和持续时间，分析增量。PAM4 链路的可纠正 FEC 计数不必为零，需按厂商阈值及增长速率判定；不可纠正错误、CRC 或频繁 flap 超出批准条件时开缺陷单。不能用累计值大或小直接判断这次施工质量。</p>
<h3>18.5 第四级：Fabric 与 RDMA</h3>
<p>自动发现结果与 P2P 比较，确认所有预期端点与路径。使用适用的 RDMA 测试工具，覆盖同 Leaf、跨 Leaf、跨机柜、跨 SU 和每个 Rail／Plane。测试期间记录 CPU／GPU／NIC 亲和性及 NUMA 情况，防止把主机绑定问题误认为光纤故障。</p>
<h3>18.6 第五级：GPU 集群应用</h3>
<p>授权工程师运行批准的 GPU 健康工具及 NCCL 等集合通信测试，覆盖单节点、整柜和多柜。固定节点数、GPU 数、软件版本、消息大小、精度、绑定方式和测试时长，记录算法带宽／总线带宽等指标的定义。</p>
<p>确认实际使用预期 RDMA 网络；性能与<strong>相同配置、相同工作负载</strong>的批准基线比较。不能承诺所有项目达到理论线速某个固定百分比，也不能将 All-Reduce 的 bus bandwidth 简单等同端口速率总和。</p>
<h3>18.7 第六级：故障与综合测试</h3>
<p>按批准 MOP，在指定维护窗口测试链路、Leaf／Spine、管理路径、供电或冷却故障场景；设施故障由对应专业执行。提前定义预期结果：可能是不中断、降级、任务重试、检查点恢复或安全停机，不能一律假定无感。</p>
<p>测量影响范围、告警、收敛／恢复时间、带宽变化和数据完整性；故障恢复后重新核对拓扑与性能。单 Rail、单 NIC 节点失联与 Spine 故障的容错能力不能混为一谈。</p>
<h3>18.8 第七级：试运行</h3>
<p>观察期按合同和设备要求确定；如项目选择 24／48／72 小时，应在 ITP 明确其依据、负载、统计方法和允许中断条件。期间保存性能、端口错误、光模块温度、链路变化及电力冷却告警。发现关键缺陷后是否重新起算，由批准规则决定。</p>
<h3>18.9 现场排障顺序</h3>
<p><strong>不亮／不通：</strong> 工单和端点身份 → 端口管理状态与模式 → HCL／PN → 污染和物理损伤 → 极性／分支 → 速率／FEC → 配置。</p>
<p><strong>能通但慢：</strong> 确认实际走 RDMA → 比对拓扑／Rail → 降速或错误增量 → 路由及 MTU → 拥塞与队列 → 主机绑定／版本 → 应用设置。</p>
<p>一次只改变一个可追溯变量；换线、换模块要记录原／新 PN、SN、时间及结果。禁止同时乱换多条线后宣布故障消失。</p></section>
<section id="section-24"><h2>第 19 章　每日施工管理、变更和不合格项</h2>
<h3>19.1 每日节奏</h3>
<p><strong>班前：</strong> 确认区域、图纸版本、工作包、人员资格、材料、工具、风险和交叉作业。做双语交底，抽问施工员复述。</p>
<p><strong>施工中：</strong> 一条线一个状态；每批完成后自检与交叉检查；变更和缺料立即登记；不得偷借其他工作包的已分配端口。</p>
<p><strong>收工：</strong> 对账安装量、测试量、合格量和未决项；保护开放端口；清点工具；上传照片、红线和记录；交接暂未插接的线缆及临时状态。</p>
<h3>19.2 进度按“合格交付量”统计</h3>
<p>分别记录已敷设、已端接、已贴标、已测试通过、已验收的数量。不得把“已拉完”当成“已交付”。一次通过率以同一检查范围内首次合格数量／首次受检数量计算；区分首次结果与返工结果，不为指标删除失败报告。</p>
<p>同时跟踪错接率、标签准确率、返工工时、关键缺陷关闭时长、测试覆盖率和资料完整率。追溯到工序与原因，用于培训和改进。</p>
<h3>19.3 变更流程</h3>
<p>发现问题 → 保护现场 → 记录 RFI／变更单 → 网络／设计／相关专业评估 → 批准施工与回退方法 → 更新图纸和 P2P → 实施 → 重测受影响范围 → 更新竣工记录。</p>
<p>涉及在运设备的插拔必须确认服务影响及业主许可窗口；“只是理线”也可能中断集群。线缆重排改变张力、弯曲或连接状态时，应按影响重新验证。</p>
<h3>19.4 NCR 关闭</h3>
<p>记录缺陷描述、证据、要求来源、位置及影响；给出返工、更换或设计认可的处置；明确责任人和期限。未经授权的“按现状接受 Use As Is”不得由领班自行批准。整改后由约定责任人复验关闭。</p>
<h3>19.5 常见错误及处置</h3>
<ul>
<li>标签正确但插错端口：拓扑对比发现；按 MOP 纠正并更新测试记录。</li>
<li>线缆太短：换批准长度，禁止硬拉或临时增加未预算连接点。</li>
<li>一侧光功率正常却有误码：检查双向、各 lane、FEC、反射及组件兼容，不能只看单个 DOM 值。</li>
<li>A/B 同路：回查路由和故障域要求，交设计处置。</li>
<li>机柜门关不上：复核模块伸出、弯曲和理线设计，不强压柜门。</li>
<li>防火封堵因扩容被打开：按既定恢复程序和认证系统范围重新封堵并检查。</li>
</ul></section>
<section id="section-25"><h2>第 20 章　竣工交付、运维移交和扩容</h2>
<h3>20.1 交付包</h3>
<ol>
<li>已批准的最终规范、图纸、计算及变更记录。</li>
<li>机房平面、桥架、支吊架、接地和封堵竣工图。</li>
<li>机柜立面、设备／模块资产及完整 P2P 数据。</li>
<li>铜缆认证、光纤插损／极性／OTDR（适用时）及端面原始记录。</li>
<li>有源拓扑、端口状态、错误基线、配置和版本清单。</li>
<li>RDMA、GPU、集合通信、故障及试运行报告。</li>
<li>问题单、复验、批准偏差与尾项状态。</li>
<li>保修、备件、清洁工具、专用工具和厂家支持信息。</li>
<li>运维 MOP／SOP／EOP、培训签到与实操考核。</li>
<li>业主最终签收、责任分界、数据存放权限及备份位置。</li>
</ol>
<p>凭据通过企业获批的密码保管系统交接，不写进通用测试包或公开文档。</p>
<h3>20.2 签收条件</h3>
<p>身份、标签、路径、测试和资产记录互相一致；关键安全与性能缺陷全部关闭；允许延后的小尾项有业主书面接受、负责人和期限；运维人员能根据台账定位任意目标链路。</p>
<h3>20.3 运维与扩容</h3>
<p>扩容前复核桥架空间和载荷、光预算、配线端口、Spine 容量、供电冷却及封堵余量。新设备进入后重新核对拓扑、版本和故障行为。按风险和厂家要求制定巡检周期，不为巡检而无目的地拔插洁净、稳定运行的光口。</p></section>
<section id="section-26"><h2>第 21 章　新人培训、实操考核和授权</h2>
<h3>21.1 建议十个训练单元</h3>
<p>这些单元可安排为十天或更长；完成培训不自动取得电气、高处作业或 OEM 专项资质。</p>
<ol>
<li>现场安全、停止工作权、洁净、单位与英文口令。</li>
<li>机房坐标、机柜立面、U／OU、设备前后视图。</li>
<li>网络类型、Leaf／Spine、Rail／Plane、端口与分支。</li>
<li>桥架／光纤槽道识别、护口、支撑和弯曲要求。</li>
<li>物料 PN、收发、标签、P2P 和资产追溯。</li>
<li>光纤保护、端面检查清洁、极性及损耗基础。</li>
<li>铜缆端接、类别认证与管理口识别。</li>
<li>样板柜布线、受力和维护空间检查。</li>
<li>无源／有源测试报告阅读与常见故障定位。</li>
<li>模拟工作包、RFI、NCR、交接和综合实操。</li>
</ol>
<h3>21.2 三阶段授权</h3>
<ul>
<li><strong>见习：</strong> 只在带教监督下操作；不得独立连接生产端口。</li>
<li><strong>合格操作员：</strong> 可完成已授权的标准工序，重要连接仍按双人复核。</li>
<li><strong>复核员／领班：</strong> 通过图纸、记录、问题处置和带教考核，并由项目正式授权。</li>
</ul>
<p>网络配置、测试签发、电气操作、吊装或液冷操作须另外满足岗位资格，不因“会布线”自动获得权限。</p>
<h3>21.3 实操考试</h3>
<p>给出一个测试机柜、批准 P2P 和含有缺陷的材料包，要求学员：识别错误 PN；核对前后端口；制作标签；完成清洁与连接；发现预设极性／弯曲问题；关联测试报告；填写异常工单；做班后交接。</p>
<p>建议评分：安全与边界 25 分、端点及标签 25 分、工艺 20 分、测试与排障 20 分、记录 10 分；总分至少 85 分且无否决项，作为企业自定考核示例。</p>
<p><strong>否决项：</strong> 直视有源光口、攀踩桥架、越权触碰活电／液冷系统、未经许可拔插生产链路、隐瞒错接、伪造记录。失败后针对性再培训和复考。</p>
<h3>21.4 每个新人应能回答的五题</h3>
<ol>
<li>为什么 NVLink 检查通过不代表跨柜网络通过？</li>
<li>为什么端口亮灯、Ping 通、红光笔通都不足以完成验收？</li>
<li>为什么一个 800G 插笼不能直接算成一个任意可用的 800G 链路？</li>
<li>遇到图纸与现场不符，应该停哪部分、报给谁、留下什么记录？</li>
<li>如何从一张标签找到批准图纸、端口映射和原始测试报告？</li>
</ol></section>
<section id="section-27"><h2>第 22 章　现场表单与英文沟通模板</h2>
<p>以下表单是可复制的项目模板；空项填入批准值，不凭经验补齐。每张表统一附 Project、Document ID、Revision、Date、Prepared／Checked／Approved、Attachment 等页头。</p>
<h3>F01　设计／参数冻结单 Design Release</h3>
<p>填写：项目地址与州／省；AHJ；采用规范及版次；Owner 标准；设备 SKU；机柜规模；网络类型／Rail／Plane；图纸／P2P／BOM 版本；验收基线；未决项；批准范围；批准人和时间。</p>
<h3>F02　桥架报验单 Pathway Inspection</h3>
<p>填写：区域与 Route ID；图纸；材料 PN；尺寸／标高；支撑间距；设计载荷；锚固；接缝／边缘保护；弯头／落线口；抗震；联结；穿墙系统；照片编号；检查结果；整改和复验；G3 放行。</p>
<h3>F03　收货与隔离单 Receiving／Quarantine</h3>
<p>填写：PO／Submittal；厂商；PN／SN／批次；长度／数量；认证／等级；包装状况；功能核验；差异；隔离位置；NCR；最终处置和批准。</p>
<h3>F04　链路主数据 Link Register</h3>
<p>一条 Circuit 记录：Fabric／Rail／Plane、A/Z 端设备与物理口、逻辑分支、设计速率、路径、批准版本。</p>
<p>每段 Cable 记录：Cable ID、Circuit ID、Segment Index、A/Z 配线端口、PN／SN、介质、芯数、极性、长度、实物标签、安装人与复核人、测试 ID、状态。</p>
<h3>F05　光纤安装与清洁记录 Fiber Installation</h3>
<p>填写：Cable ID；敷设前状况；PN 允许牵引／弯曲要求及来源；路径；极性；各端面检查结果／图片；清洁次数；连接时间；异常及处置；最终复核。</p>
<h3>F06　测试记录 Test Record</h3>
<p>填写：Circuit／Cable ID；测试范围和方法；标准／限值版本；仪表／适配器／校准；参考设置；波长／方向／速率；结果及最差余量；原始文件；测试前后状态；测试人与见证人；失败与复测关联。</p>
<h3>F07　机柜完工清单 Rack Completion</h3>
<p>检查：定位／锚固、联结、设备位置、供电／冷却接口签收、入口和理线、接口无受力、弯曲、标签、端点、维护行程、风道、门、漏液检测空间、洁净、照片及关联测试。</p>
<h3>F08　RFI／变更单</h3>
<p>填写：现状；图纸／规格依据；冲突描述；受影响区域／数量／业务；建议方案及替代方案；安全／工期／成本／性能影响；所需答复；批准人；实施版本；复测范围。</p>
<p>英文示例：</p>
<blockquote>Subject: RFI — Cable length conflict at Rack R12<br><br>The approved cable schedule specifies a 10 m assembly for Circuit C00123. The coordinated route requires a longer assembly after allowing for the specified bend radius and service access. Please confirm the approved cable part number and revised route. Work on this circuit is on hold pending clarification. Refer to the attached route markup and measurements.</blockquote>
<h3>F09　MOP 作业方法</h3>
<p>填写：目的与范围；设备／端口；当前状态；业务影响；工作窗口；人员和沟通；前置检查；逐步动作及每步预期结果；停止条件；回退步骤和触发条件；验证；恢复确认；签字。</p>
<h3>F10　NCR 与复验</h3>
<p>填写：缺陷 ID；发现时间；位置／端口；要求依据；实际偏差；照片／测试证据；临时隔离；根因；处置方案；批准；整改；复验结果；关闭人。</p>
<h3>F11　班前与班后交接</h3>
<p>班前：版本、范围、风险、许可、材料和人员。班后：已安装／已测试／通过数量、未完成端口、临时封堵、隔离缺陷、设备状态、工具清点、下一班注意事项、双方签字。</p>
<h3>F12　最终移交清单</h3>
<p>按第 20 章逐项登记文件版本、存储位置、完整性、审查人、未决项和最终签收，不用“资料已发邮件”代替可检索移交。</p>
<h3>现场口令：读回确认</h3>
<ul>
<li>“Stop work.” — 停止作业。</li>
<li>“Confirm the cable ID and both endpoints.” — 确认线号和两端位置。</li>
<li>“Read back the port number.” — 复述端口号。</li>
<li>“Do not disconnect. This is a live circuit.” — 不要拔插，这是在运链路。</li>
<li>“Hold point. Inspection release is required.” — 停检点，需要检查放行。</li>
<li>“The installed route does not match the approved drawing.” — 现场路线与批准图不符。</li>
<li>“The connector inspection failed. Clean and reinspect.” — 端面检查失败，清洁后复检。</li>
<li>“The test failed. Isolate the circuit and open an NCR.” — 测试失败，隔离链路并开不合格报告。</li>
</ul></section>
<section id="section-28"><h2>第 23 章　项目参数确认单</h2>
<p>以下参数未确认，不得将本手册直接作为相关工序的最终施工文件。</p>
<h3>A. 法规与场地</h3>
<p>所在地／AHJ；采用规范和修订；消防分区与空间属性；线缆列名和燃烧等级；结构承载、地震设计条件；搬运路径；单位体系；职业资格和作业许可。</p>
<h3>B. 桥架与机柜</h3>
<p>桥架型号、承载表和设计跨距；支吊架／锚固／抗震；填充计算方法及目标；A/B 路由要求；间距与交叉处理；机柜坐标／重量／维护空间；接地联结设计；扭矩来源；封堵系统。</p>
<h3>C. 线缆与模块</h3>
<p>批准 PN／长度；OS2／OM 类别；接口／研磨／针脚／Key／极性；牵引及动态／静态／连接器附近弯曲要求；连接点数量；光损耗和反射限值；HCL；FEC／breakout；标签格式。</p>
<h3>D. 网络与性能</h3>
<p>拓扑／SU；端口速率与数量；Rail／Plane；主机物理映射；版本组合；IB SM／分区或 Ethernet IP／路由；RoCE 模式和 QoS；RDMA 测试范围；GPU 应用基线；容错预期；观察期与允许偏差。</p>
<h3>E. 责任与记录</h3>
<p>每个 G 节点签字人；全检／抽检范围；仪表校准；记录命名；数据存放；变更授权；生产窗口；OEM 服务边界；最终签收人。</p>
<p><strong>最终确认：</strong> PM 确认范围；EOR 确认设计；网络负责人确认端口与性能；Facilities／OEM 确认整柜条件；QA/QC 确认检验计划；Owner 确认交付标准。</p></section>
<section id="section-29"><h2>第 24 章　官方资料与版本管理</h2>
<h3>24.1 使用原则</h3>
<p>下列链接支持手册中的事实说明；详细工序和表单为本手册提出的项目管理基线。发布版必须保存所采用的具体文件及修订号，不让日后网页更新改变已批准施工依据。链接资料不能代替客户专属安装图纸和受控合同文件。</p>
<h3>24.2 NVIDIA</h3>
<ul>
<li><a href="https://docs.nvidia.com/dgx/dgxgb200-user-guide/index.html" target="_blank" rel="noopener noreferrer">DGX GB Rack Scale Systems User Guide</a>：整柜组成、网络与操作边界。</li>
<li><a href="https://docs.nvidia.com/dgx/dgxgb200-user-guide/hardware.html" target="_blank" rel="noopener noreferrer">DGX GB 硬件组成</a>：NVL72 机柜和计算托盘。</li>
<li><a href="https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-gb200/latest/index.html" target="_blank" rel="noopener noreferrer">GB200 SuperPOD 参考架构</a>：本次读取页面列示 RA-11338-001 V01，发布日 2025-06-16。</li>
<li><a href="https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-gb200/latest/network-fabrics.html" target="_blank" rel="noopener noreferrer">Network Fabrics</a>：网络分层。</li>
<li><a href="https://docs.nvidia.com/mission-control/docs/ext-north-south-network-gb200-deploy-guide/2.3.0/ext-north-south-network-gb200-intro.html" target="_blank" rel="noopener noreferrer">GB200／GB300 南北向网络部署指南 2.3.0</a>：其适用系统的前端与管理接口。</li>
<li><a href="https://networking-docs.nvidia.com/cablemanagfaq/cable-installation-and-management-guidelines" target="_blank" rel="noopener noreferrer">Cable Installation and Management Guidelines</a>：高速线缆安装原则。</li>
<li><a href="https://networking-docs.nvidia.com/cablemanagfaq/frequently-asked-questions-faq" target="_blank" rel="noopener noreferrer">Cable Management FAQ</a>：光口安全及组件相关注意事项。</li>
<li><a href="https://networking-docs.nvidia.com/cablevalidationtool/2.0.1/p2p-file" target="_blank" rel="noopener noreferrer">UFM Cable Validation Tool 2.0.1 P2P</a>：页面标注更新日 2026-08-27，注意与旧格式区分。</li>
<li><a href="https://docs.nvidia.com/networking/display/kubernetes2670/spectrum-x/spectrum-x.html" target="_blank" rel="noopener noreferrer">Spectrum-X／Network Operator 26.7.0</a>：Rail／Plane 与平台适用性；页面标注更新日 2026-09-09。</li>
<li><a href="https://docs.nvidia.com/networking-ethernet-software/cumulus-linux/Layer-1-and-Switch-Ports/Quality-of-Service/RDMA-over-Converged-Ethernet-RoCE/" target="_blank" rel="noopener noreferrer">Cumulus RoCE</a>：模式与拥塞控制，需锁定实际使用版本。</li>
</ul>
<h3>24.3 Dell 与 Oracle</h3>
<ul>
<li><a href="https://www.dell.com/en-us/shop/storage-servers-and-networking-for-business/sf/integrated-rack-scalable-systems" target="_blank" rel="noopener noreferrer">Dell Integrated Rack Scalable Systems</a>：整柜交付与服务说明。</li>
<li><a href="https://infohub.delltechnologies.com/en-ca/p/dell-integrated-rack-scalable-systems-simplified-reliable-efficient-liquid-cooling-for-modern-data-centers/" target="_blank" rel="noopener noreferrer">Dell IRSS 平台及液冷说明</a>：平台区分，实际配置以订单和安装包为准。</li>
<li><a href="https://docs.oracle.com/en-us/iaas/Content/Compute/Concepts/gpu-memory-fabric.htm" target="_blank" rel="noopener noreferrer">Oracle GPU Memory Cluster and Memory Fabric</a>：物理与逻辑集群概念。</li>
<li><a href="https://docs.oracle.com/en-us/iaas/Content/Compute/gpu-quick-start/nvidia/GB200/README-GB200.htm" target="_blank" rel="noopener noreferrer">Oracle NVIDIA GB200 Quick Start</a>：按实例 Shape 区分配置。</li>
<li><a href="https://blogs.oracle.com/cloud-infrastructure/oci-achieves-nvidia-exemplar-cloud-nvidia-gb200" target="_blank" rel="noopener noreferrer">Oracle GB200 NVL72 Exemplar Cloud 案例</a>：2026-06-23，特定配置与可重复性能验证。</li>
</ul>
<h3>24.4 北美规范、质量与测试</h3>
<ul>
<li><a href="https://www.nfpa.org/codes-and-standards/nfpa-70-standard-development/70" target="_blank" rel="noopener noreferrer">NFPA 70</a> 与 <a href="https://www.nfpa.org/education-and-research/electrical/nec-enforcement-maps" target="_blank" rel="noopener noreferrer">NEC 执行地图</a>：区分出版版与执行版。</li>
<li><a href="https://tiaonline.org/products-and-services/tia942certification/" target="_blank" rel="noopener noreferrer">TIA-942</a>：数据中心通信基础设施及认证范围。</li>
<li><a href="https://shop.bicsi.org/standards/data-center" target="_blank" rel="noopener noreferrer">BICSI 数据中心标准</a>：设计和运营标准。</li>
<li><a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1926/1926.417" target="_blank" rel="noopener noreferrer">OSHA 施工阶段电路挂牌</a>；<a href="https://www.osha.gov/training/compliance" target="_blank" rel="noopener noreferrer">培训语言要求</a>。</li>
<li><a href="https://www.ul.com/thecodeauthority/knowledge/product-certification-marks-firestop-systems" target="_blank" rel="noopener noreferrer">UL 防火封堵体系说明</a>；<a href="https://www.ul.com/sites/default/files/2024-10/Firestop-and-Joint-application-guide-final-draft-4-29-24pm-1.pdf" target="_blank" rel="noopener noreferrer">UL 应用指南</a>。</li>
<li><a href="https://www.eaton.com/content/dam/eaton/products/support-systems/cable-management/cable-tray-management-catalog.pdf" target="_blank" rel="noopener noreferrer">Eaton 桥架目录</a>：具体型号载荷与跨距关系。</li>
<li><a href="https://www.flukenetworks.com/blog/cabling-chronicles/tips-taking-top-tier-fiber-testing" target="_blank" rel="noopener noreferrer">Fluke 光纤基本／扩展测试</a>；<a href="https://www.flukenetworks.com/edocs/white-paper-standard-compliant-certification-amp-best-practices" target="_blank" rel="noopener noreferrer">端面认证</a>；<a href="https://regression.flukenetworks.com/blog/cabling-chronicles/dumb-thing-1-specifying-channel-testing-when-installing-permanent-links" target="_blank" rel="noopener noreferrer">铜缆永久链路／通道测试</a>。</li>
</ul>
<hr></section>
<section id="section-30"><h2>班组随身页：每天记住这十二件事</h2>
<ol>
<li>只拿当前批准版图纸和 P2P 开工。</li>
<li>先核对线号、端口、网络、Rail 和 Plane。</li>
<li>型号匹配必须看完整 PN，不能只看接口和速率。</li>
<li>桥架先验收再放线，结构参数不能凭经验改。</li>
<li>不拉接头，不勒线束，不压光纤，不挡维护空间。</li>
<li>光口检查，必要时清洁，复检合格再连接。</li>
<li>新线也要检查；端口亮灯也要测试。</li>
<li>一条线完成一条记录，关键端点双人复核。</li>
<li>不越权碰电力、液冷和运行中的连接。</li>
<li>图纸不符先记录并暂停受影响工序。</li>
<li>整改后复测，保留失败和成功的全过程记录。</li>
<li>每天交付合格实物及可追溯资料。</li>
</ol></section>
<section id="section-31"><h2>参考资料补充与配套修订</h2>
<p>本次参考编者提供的 <code>ai-datacenter-cabling-standard-2.pdf</code>（39 页，文件内 V1.2），新增结构化布线概念、目的与交付目标导读。系统 BOM、Base-8／12／16、预制批次、跨品牌核验、Corning 特定首配流程、扩容及分层验收详见配套图文实操册第 24 课。参考文件中的项目示例数值不自动成为本项目限值；具体采纳与纠偏记录见实操册“本次参考文件整合说明”。</p></section><p class="footer">本文件为项目管理与培训基线。正式施工须使用已批准的项目参数、图纸和厂家文件。</p></main></body></html>